<!DOCTYPE html>
<html lang="ko">
<head>
<meta charset="utf-8">
<title>무선을 관제에 믿고 넣으려면 — Modbus 구성 제안 | Monnit Korea</title>
<meta name="author" content="주식회사 모넷코리아">
<meta name="description" content="PLC·BMS·SCADA를 그대로 두고 무선센서를 Modbus로 붙이는 산업별 구성 제안 4종. 센서 수량과 점유 레지스터 주소까지 정리한 43페이지 기술 제안서.">
<style>
@page {
  size: A4;
  margin: 20mm 18mm 18mm 18mm;
  @bottom-center { content: counter(page); font-family: "Noto Sans CJK KR"; font-size: 8.5pt; color: #8a95a6; }
  @bottom-right { content: "Monnit Korea"; font-family: "Noto Sans CJK KR"; font-size: 8pt; color: #b3bcc9; }
}
@page cover { margin: 0; @bottom-center { content: ""; } @bottom-right { content: ""; } }

* { box-sizing: border-box; }
body { font-family: "Noto Sans CJK KR", sans-serif; font-size: 10pt; line-height: 1.72; color: #1e2733; margin: 0; hyphens: none; }

/* ---------- Cover ---------- */
.cover { page: cover; height: 297mm; background: linear-gradient(160deg,#0a1a33 0%,#10305c 55%,#0d2447 100%);
  color:#fff; padding: 44mm 22mm; position: relative; page-break-after: always; }
.cover .brand { font-size: 12pt; letter-spacing: 3px; font-weight: 700; color: #7fe6c6; }
.cover .brand span { color:#fff; font-weight: 400; letter-spacing: 2px; }
.cover .rule { width: 46mm; height: 3px; background: #7fe6c6; margin: 7mm 0 14mm; }
.cover .kicker { font-size: 10.5pt; color: #9fb6d6; letter-spacing: 1px; margin-bottom: 6mm; }
.cover h1 { font-size: 30pt; line-height: 1.32; margin: 0 0 8mm; font-weight: 700; }
.cover h1 em { font-style: normal; color: #7fe6c6; }
.cover .sub { font-size: 12pt; color: #cddcef; line-height: 1.75; font-weight: 300; margin: 0; }
.cover .tags { margin-top: 14mm; }
.cover .tag { display:inline-block; border:1px solid rgba(127,230,198,.55); color:#b6f0dd;
  border-radius:20px; padding:2mm 5mm; font-size:9pt; margin:0 3mm 3mm 0; }
.cover .foot { position:absolute; left:22mm; right:22mm; bottom:22mm;
  border-top:1px solid rgba(255,255,255,.18); padding-top:6mm; font-size:9pt; color:#9fb6d6; line-height:1.9; }
.cover .foot strong { color:#fff; font-weight:500; }

/* ---------- Typography ---------- */
h2 { font-size:16pt; color:#0a1a33; margin:0 0 5mm; padding-bottom:3mm; border-bottom:2.5px solid #0a1a33; page-break-after: avoid; }
h2 .num { color:#1a9c78; margin-right:3mm; }
h3 { font-size:11.5pt; color:#10305c; margin:8mm 0 3mm; page-break-after: avoid; }
h3::before { content:"▍"; color:#1a9c78; margin-right:2mm; }
h4 { font-size:10pt; color:#10305c; margin:5mm 0 2mm; page-break-after: avoid; }
p { margin:0 0 3.5mm; }
ul, ol { margin:0 0 4mm; padding-left:6mm; }
li { margin-bottom:1.8mm; }
strong { color:#0a1a33; }
code, .mono { font-family:"Noto Sans Mono CJK KR", monospace; font-size:9pt; }

section { page-break-before: always; }
section.cont { page-break-before: auto; }

/* ---------- Tables ---------- */
table { width:100%; border-collapse:collapse; margin:4mm 0 6mm; font-size:9pt; }
thead { display: table-header-group; }
tr { page-break-inside: avoid; }
th { background:#0a1a33; color:#fff; text-align:left; font-weight:500; padding:2.4mm 3mm; border:1px solid #0a1a33; line-height:1.45; }
td { padding:2.2mm 3mm; border:1px solid #d5dce6; vertical-align:top; line-height:1.55; }
tbody tr:nth-child(even) td { background:#f5f8fb; }
td.c, th.c { text-align:center; }
td.mono { font-family:"Noto Sans Mono CJK KR", monospace; }

/* ---------- Callout boxes ---------- */
.lead { font-size:10.5pt; color:#33465e; background:#f2f7fb; border-left:4px solid #1a9c78; padding:4mm 5mm; margin:0 0 6mm; line-height:1.75; }
.note { background:#fff8e8; border:1px solid #f0d9a8; border-radius:2mm; padding:3.5mm 4.5mm; margin:4mm 0; font-size:9.2pt; line-height:1.7; page-break-inside: avoid; }
.note .label { display:block; font-weight:700; color:#9a6b06; margin-bottom:1.2mm; font-size:9pt; }
.warn { background:#fdf1f1; border-color:#f0c0c0; }
.warn .label { color:#b0332f; }

/* ---------- Figures ---------- */
figure { margin: 5mm 0 6mm; page-break-inside: avoid; }
figure img { width:100%; border:1px solid #ccd6e2; border-radius:1.5mm; display:block; }
figcaption { font-size:8.6pt; color:#5b6b80; margin-top:2.4mm; line-height:1.62; }
figcaption b { color:#0a1a33; font-weight:700; }
.figpair { display:table; width:100%; table-layout:fixed; border-spacing:5mm 0; margin:5mm 0 6mm; page-break-inside:avoid; }
.figpair > figure { display:table-cell; margin:0; vertical-align:top; }
.figpair > figure img { }
.callouts { list-style:none; margin:3mm 0 0; padding:0; font-size:9pt; }
.callouts li { padding-left:8mm; position:relative; margin-bottom:1.6mm; line-height:1.62; color:#33465e; }
.callouts li b { color:#0a1a33; }
.callouts li .n { position:absolute; left:0; top:0.7mm; width:5mm; height:5mm; line-height:5mm; text-align:center;
  border-radius:50%; background:#d63a2a; color:#fff; font-size:7.5pt; font-weight:700; font-family:"Noto Sans CJK KR"; }
.shotwrap { }

/* ---------- Flow ---------- */
.flow { margin:5mm 0 6mm; page-break-inside:avoid; }
.flow-row { display:table; width:100%; table-layout:fixed; border-spacing:2mm 0; }
.flow-box { display:table-cell; text-align:center; vertical-align:middle; border:1.5px solid #c3d1e2; border-radius:2mm; padding:4mm 2mm; background:#f7fafd; font-size:8.6pt; line-height:1.5; }
.flow-box b { display:block; font-size:9.6pt; color:#0a1a33; margin-bottom:1mm; }
.flow-box.accent { background:#0a1a33; border-color:#0a1a33; color:#cfe3f5; }
.flow-box.accent b { color:#7fe6c6; }
.flow-arrow { display:table-cell; width:8mm; text-align:center; vertical-align:middle; color:#1a9c78; font-size:13pt; }

/* ---------- Steps ---------- */
.steps { counter-reset: st; padding:0; margin:4mm 0 5mm; list-style:none; }
.steps > li { position:relative; padding-left:11mm; margin-bottom:5mm; }
.steps > li::before { counter-increment: st; content: counter(st); position:absolute; left:0; top:0.3mm;
  width:7.5mm; height:7.5mm; line-height:7.5mm; text-align:center; background:#1a9c78; color:#fff; border-radius:50%; font-size:9pt; font-weight:700; }
.steps > li > b { display:block; color:#0a1a33; font-size:10.2pt; margin-bottom:0.8mm; }
.steps > li > span { color:#45566e; font-size:9.4pt; line-height:1.7; display:block; }
.steps > li > span b { color:#0a1a33; }

.kpi { display:table; width:100%; table-layout:fixed; border-spacing:3mm 0; margin:5mm 0 6mm; }
.kpi div { display:table-cell; text-align:center; background:#f2f7fb; border-radius:2mm; padding:5mm 2mm; border-top:3px solid #1a9c78; }
.kpi strong { display:block; font-size:19pt; color:#0a1a33; line-height:1.2; }
.kpi span { font-size:8.6pt; color:#5b6b80; }

.toc { margin:6mm 0 0; }
.toc-item { display:block; padding:2.5mm 0; border-bottom:1px dotted #ccd6e2; font-size:10.5pt; color:#1e2733; }
.toc-item .n { display:inline-block; width:9mm; color:#1a9c78; font-weight:700; }
.toc-item .d { color:#7b8a9c; font-size:9pt; }

.faq { margin-bottom:5mm; page-break-inside:avoid; }
.faq .q { font-weight:700; color:#0a1a33; margin-bottom:1.5mm; }
.faq .q::before { content:"Q. "; color:#1a9c78; }
.faq .a { color:#3d4d63; font-size:9.5pt; line-height:1.7; padding-left:5.5mm; }

.end { margin-top:8mm; background:#0a1a33; color:#fff; border-radius:3mm; padding:8mm 9mm; page-break-inside:avoid; }
.end h3 { color:#7fe6c6; margin:0 0 3mm; font-size:13pt; }
.end h3::before { content:none; }
.end p { color:#c3d5ea; font-size:9.5pt; margin-bottom:2mm; }
.end .info { margin-top:5mm; border-top:1px solid rgba(255,255,255,.2); padding-top:4mm; font-size:9.2pt; color:#9fb6d6; line-height:1.95; }
.end .info b { color:#fff; font-weight:500; display:inline-block; width:22mm; }
.dgm{margin:5mm 0 6mm;page-break-inside:avoid}
.dgm svg{display:block;width:100%;height:auto}
.dgm-cap{font-size:8.6pt;color:#5b6b80;margin:1.5mm 0 0;}
.dgm-cap b{color:#0a1a33;}
.brand-mark{height:7mm;width:auto;vertical-align:-1mm;}
</style>
</head>
<body>

<!-- ============ COVER ============ -->
<div class="cover">
  <div class="brand"><img src="figs/logo-monnit.png" alt="Monnit" class="brand-mark"> <span>KOREA</span></div>
  <div class="rule"></div>
  <div class="kicker">기술 제안서 · Industrial Wireless Sensing</div>
  <h1>무선을 관제에<br><em>믿고 넣으려면</em></h1>
  <p class="sub">
    끊김 · 데이터 보존 · 센서 자기 진단을 어떻게 푸는가<br>
    그리고 Modbus로 붙이는 산업별 구성 제안 4종
  </p>
  <div class="tags">
    <span class="tag">왜 Monnit인가</span>
    <span class="tag">Modbus TCP</span>
    <span class="tag">Modbus RTU / ASCII</span>
    <span class="tag">구성안 4종</span>
  </div>
  <div class="foot">
    <strong>대상 독자</strong> · 공장 설비 · PLC 담당자 / 건물 BMS · 시설관리 담당자 / SI · 엔지니어링 실무자<br>
    <strong>발행</strong> · 주식회사 모넷코리아 (Monnit Korea) &nbsp;|&nbsp; 서울시 서초구 효령로 380 세안빌딩 2층<br>
    <strong>문의</strong> · 02-2088-1454 &nbsp;|&nbsp; korea@monnit.com
  </div>
</div>

<!-- ============ TOC ============ -->
<section class="cont">
  <h2>목차</h2>
  <p class="lead">
    이 제안서는 두 가지를 다룹니다. 먼저 <b>무선센서를 관제 시스템에 넣을 때 실제로 무엇이 문제가 되는지</b>와
    Monnit이 그것을 어떻게 해결하는지를 정리했습니다. 그다음 <b>이미 운영 중인 PLC · BMS · SCADA를 손대지 않고
    Modbus로 붙이는 구성</b>을 현장 유형별로 제안합니다. 센서 수량과 점유 레지스터 주소까지 실제 숫자로 적었으니,
    그대로 견적과 품의의 근거로 쓰실 수 있습니다.
  </p>
  <div class="toc">
    <span class="toc-item"><span class="n">01</span> AI와 자동화보다 먼저 놓이는 것 <span class="d">— 계측 → 데이터 → 분석, 그리고 비용 구조</span></span>
    <span class="toc-item"><span class="n">02</span> 무선을 관제에 붙일 때, 실제로 걸리는 것 <span class="d">— 끊김 · 보존 · 자기 진단, 그리고 Monnit의 해법</span></span>
    <span class="toc-item"><span class="n">03</span> 왜 지금 가능한가 <span class="d">— 상위 시스템을 그대로 두고 계측점을 늘리는 방법</span></span>
    <span class="toc-item"><span class="n">04</span> 구성의 기본형 <span class="d">— 센서 → 게이트웨이 → 이미 쓰는 시스템</span></span>
    <span class="toc-item"><span class="n">05</span> 구성안 ① 공장 · 제조 <span class="d">— PLC · SCADA · 센서 20대</span></span>
    <span class="toc-item"><span class="n">06</span> 구성안 ② 데이터센터 · IDC <span class="d">— DCIM · BMS · 센서 48대</span></span>
    <span class="toc-item"><span class="n">07</span> 구성안 ③ 대형 건물 · FM <span class="d">— BMS · 센서 26대</span></span>
    <span class="toc-item"><span class="n">08</span> 구성안 ④ 에너지 · 발전 · 인프라 <span class="d">— SCADA · RTU · 센서 24대</span></span>
    <span class="toc-item"><span class="n">09</span> 게이트웨이 선택 기준 <span class="d">— Modbus TCP vs Serial Modbus</span></span>
    <span class="toc-item"><span class="n">10</span> 도입 전 체크리스트 <span class="d">— 현장 조사 항목</span></span>
    <span class="toc-item"><span class="n">A</span> 부록 A. Modbus 레지스터 맵 구조 <span class="d">— 슬롯 · 16 레지스터 규칙</span></span>
    <span class="toc-item"><span class="n">B</span> 부록 B. 센서 타입별 데이터 정의 <span class="d">— 실측 화면으로 보는 값 해석</span></span>
    <span class="toc-item"><span class="n">C</span> 부록 C. 게이트웨이 설정 절차 <span class="d">— 설정 화면 7단계</span></span>
    <span class="toc-item"><span class="n">D</span> 부록 D. Modbus Poll 연동 검증 <span class="d">— 화면 그대로 따라 하기</span></span>
    <span class="toc-item"><span class="n">E</span> 부록 E. 연동이 안 될 때 <span class="d">— 증상별 1차 점검표 · 기술지원 요청서</span></span>
    <span class="toc-item"><span class="n">F</span> 부록 F. 자주 묻는 질문 · 사양 <span class="d">— FAQ · 시리얼 게이트웨이 사양</span></span>
  </div>

  <h3>이 제안서로 할 수 있는 것</h3>
  <ul class="callouts">
    <li>무선센서를 관제에 넣어도 되는지, <b>무엇을 근거로 판단해야 하는지</b> 알 수 있습니다.</li>
    <li>우리 현장에 맞는 <b>구성안을 골라 그대로 견적 요청</b>에 쓸 수 있습니다.</li>
    <li>센서 수량과 점유 레지스터 주소가 적혀 있어 <b>PLC · BMS 엔지니어에게 바로 넘길</b> 수 있습니다.</li>
    <li>TCP형과 시리얼형 중 <b>어느 게이트웨이가 맞는지</b> 판단할 수 있습니다.</li>
    <li>도입 전 무엇을 조사해야 하는지 <b>체크리스트로 확인</b>할 수 있습니다.</li>
    <li>실제 설정 절차와 검증 방법은 부록에 두었습니다. 도입을 결정한 뒤 보시면 됩니다.</li>
  </ul>

  <div class="note">
    <span class="label">화면 캡처에 대하여</span>
    본문의 모든 화면은 실제 현장에서 캡처한 것입니다. IP 주소, 센서 ID, 측정값은 캡처 당시의 값이므로
    독자의 현장에서는 다른 숫자가 표시됩니다. 화면의 <b>위치와 항목 이름</b>을 기준으로 보시면 됩니다.
  </div>
</section>

<section>
  <h2><span class="num">01</span>AI와 자동화보다 먼저 놓이는 것</h2>
  <p class="lead">
    AI 예지보전, 자동제어, AX. 이름은 달라도 전제는 하나입니다.
    <b>우리 설비가 정상일 때 어떤 값을 내는지</b>를 알아야 이상을 판별할 수 있습니다.
  </p>

  <p>
    그 판단 기준은 남의 데이터로 만들 수 없습니다.
    같은 모델의 펌프라도 설치 환경, 부하 조건, 배관 형상에 따라 정상 범위가 다릅니다.
    <b>우리 자산과 우리 환경에서 나온 값</b>이라야 기준이 됩니다.
    그래서 순서는 늘 같습니다.
  </p>

  <table>
    <thead><tr><th class="c" style="width:8%">순서</th><th style="width:22%">단계</th><th style="width:34%">필요한 것</th><th>없으면</th></tr></thead>
    <tbody>
      <tr><td class="c">1</td><td><b>계측</b></td><td>우리 자산 · 환경에서 직접 나온 값</td><td>정상과 이상을 가르는 기준 자체를 만들 수 없습니다.</td></tr>
      <tr><td class="c">2</td><td><b>축적</b></td><td>끊기지 않고 쌓인 시계열</td><td>구간이 비면 계절 비교도, 열화 추세 판정도 안 됩니다.</td></tr>
      <tr><td class="c">3</td><td><b>보유</b></td><td>우리가 들고 있는 데이터</td><td>분석을 맡길 때마다 데이터부터 다시 모아야 합니다.</td></tr>
      <tr><td class="c">4</td><td><b>활용</b></td><td>상위 시스템과 분석 도구가 읽는 형식</td><td>데이터는 있는데 꺼내 쓰지 못합니다.</td></tr>
    </tbody>
  </table>

  <p>
    AI 도입이 막히는 지점은 대개 알고리즘이 아닙니다. <b>입력이 비어 있는 것</b>입니다.
    모델을 붙이려고 보면 학습시킬 이력이 6개월치도 없거나, 있어도 순회 점검 기록이라
    하루 한 점씩 찍혀 있습니다. 계측이 먼저인 이유가 여기 있습니다.
  </p>

  <h3>계측점을 늘리지 못한 이유는 배선이었습니다</h3>
  <div class="dgm"><!--DGM:addpoint-->
<svg viewBox="0 0 760 196" xmlns="http://www.w3.org/2000/svg" role="img"
     aria-label="계측점 하나를 늘릴 때 유선은 여섯 단계에 설비 정지가 필요하고, 무선은 세 단계로 운전 중에 끝납니다.">
  <text x="0" y="26" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="12" font-weight="700" fill="#5b6b80">계측점 1개를 늘릴 때</text>
  <text x="0" y="62" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="12.5" font-weight="700" fill="#33465e">유선</text>
  <text x="0" y="80" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="11" fill="#9a6b06">설비 정지</text>
  <text x="0" y="144" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="12.5" font-weight="700" fill="#1a9c78">무선</text>
  <text x="0" y="162" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="11" fill="#127a5e">운전 중</text>
  <rect x="92.0" y="46" width="104.0" height="34" rx="2" fill="#f7fafd" stroke="#c3d1e2"/><text x="144" y="68" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="11.5" fill="#0a1a33" text-anchor="middle">배선 설계</text><rect x="204.0" y="46" width="104.0" height="34" rx="2" fill="#f7fafd" stroke="#c3d1e2"/><text x="256" y="68" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="11.5" fill="#0a1a33" text-anchor="middle">트레이 · 배관</text><rect x="316.0" y="46" width="104.0" height="34" rx="2" fill="#f7fafd" stroke="#c3d1e2"/><text x="368" y="68" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="11.5" fill="#0a1a33" text-anchor="middle">전원 인출</text><rect x="428.0" y="46" width="104.0" height="34" rx="2" fill="#f7fafd" stroke="#c3d1e2"/><text x="480" y="68" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="11.5" fill="#0a1a33" text-anchor="middle">결선</text><rect x="540.0" y="46" width="104.0" height="34" rx="2" fill="#f7fafd" stroke="#c3d1e2"/><text x="592" y="68" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="11.5" fill="#0a1a33" text-anchor="middle">시운전</text><rect x="652.0" y="46" width="104.0" height="34" rx="2" fill="#f7fafd" stroke="#c3d1e2"/><text x="704" y="68" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="11.5" fill="#0a1a33" text-anchor="middle">도면 갱신</text><rect x="92.0" y="128" width="104.0" height="34" rx="2" fill="#e9f7f2" stroke="#1a9c78"/><text x="144" y="150" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="11.5" fill="#0a1a33" text-anchor="middle">센서 부착</text><rect x="204.0" y="128" width="104.0" height="34" rx="2" fill="#e9f7f2" stroke="#1a9c78"/><text x="256" y="150" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="11.5" fill="#0a1a33" text-anchor="middle">슬롯 등록</text><rect x="316.0" y="128" width="104.0" height="34" rx="2" fill="#e9f7f2" stroke="#1a9c78"/><text x="368" y="150" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="11.5" fill="#0a1a33" text-anchor="middle">태그 매핑</text>
  <text x="436" y="149" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="11.5" fill="#5b6b80">막히는 지점은 센서가 아니라 앞줄의 여섯 단계였습니다.</text>
</svg>
<!--/DGM:addpoint-->
    <p class="dgm-cap"><b>그림 1-1.</b> 계측점 하나를 늘릴 때 밟아야 하는 단계.</p></div>
  <p>
    필요성을 몰라서가 아닙니다. 계측점 하나에 배선 설계부터 도면 갱신까지 따라붙고,
    라인을 세워야 하는 구간은 결국 목록에서 빠집니다.
    그렇게 빠진 자리가 나중에 <b>데이터가 없는 구간</b>이 됩니다.
  </p>

  <h3>무선이면 데이터를 얻고 싶은 곳에 둡니다</h3>
  <p>
    설치 제약이 사라지면 <b>"데이터가 필요한 자리"와 "센서를 놓을 수 있는 자리"가 일치</b>합니다.
    베어링 하우징, 물탱크 하부, 옥외 판넬처럼 그동안 포기했던 지점이 계측점 목록으로 들어옵니다.
    데이터의 양보다 <b>어디를 덮고 있느냐</b>가 분석의 질을 좌우하는데, 무선은 그 커버리지를 바꿉니다.
  </p>

  <h3>비용 구조가 다릅니다</h3>
  <p>
    무선센서가 유선보다 저렴하다는 뜻이 아닙니다. <b>공사가 빠지면서 비용의 구성 자체가 달라집니다.</b>
    아래는 모넷코리아가 공개하고 있는 유선 대비 비교입니다.
  </p>
  <table>
    <thead><tr><th style="width:22%">항목</th><th style="width:39%">기존 유선 방식</th><th>Monnit 무선</th></tr></thead>
    <tbody>
      <tr><td>설치</td><td>수일~수주 배선 공사</td><td>센서당 약 15분, 부착만으로 가동</td></tr>
      <tr><td>공사비</td><td>배관 · 전기 · 방폭 구간에서 급증</td><td>공사 불필요 — 구축비 최대 1/30</td></tr>
      <tr><td>확장</td><td>증설 시 재공사</td><td>센서 추가 즉시 반영</td></tr>
      <tr><td>점검</td><td>정기 방문 순회</td><td>원격 진단 · 점검 시간 90% 감소</td></tr>
      <tr><td>회수 기간</td><td>수년 단위</td><td>평균 6개월~1년</td></tr>
    </tbody>
  </table>
  <div class="warn">
    <span class="label">수치에 대하여</span>
    위 표는 모넷코리아 웹사이트에 공개된 비교값입니다. 실제 절감폭은 현장 조건과 계측점 수에 따라 달라지므로,
    견적 단계에서 해당 현장 기준으로 다시 산정하시기 바랍니다.
  </div>

  <div class="note">
    <span class="label">이 장의 요점</span>
    AI와 자동화는 데이터 위에서만 돌아가고, 데이터는 계측에서 나옵니다.
    무선센서는 그 계측을 <b>배선 제약 없이, 공사 없는 비용 구조로</b> 가능하게 합니다.
    남은 문제는 하나입니다. 그렇게 모은 값을 <b>이미 쓰고 있는 관제 시스템에 어떻게 넣느냐</b>.
    다음 장부터 그 이야기를 합니다.
  </div>
</section>

<section>
  <h2><span class="num">02</span>무선을 관제에 붙일 때, 실제로 걸리는 것</h2>
  <p class="lead">
    무선센서를 Modbus로 붙인다는 발상 자체는 어렵지 않습니다.
    현장에서 갈리는 것은 <b>붙인 다음에도 값이 계속 올라오느냐</b>입니다.
  </p>

  <p>
    상위 시스템에 새 계측점을 넣으면 그 값은 다른 계측기와 똑같은 무게로 다뤄집니다.
    알람 조건에 들어가고, 트렌드에 쌓이고, 보고서에 실립니다.
    그래서 <b>가끔 값이 비는 무선센서는 없느니만 못합니다.</b>
    운전원은 헛알람을 몇 번 겪으면 그 태그를 신뢰하지 않게 되고, 결국 감시에서 제외됩니다.
  </p>

  <p>
    무선을 관제에 편입하려면 아래 다섯 가지가 필요합니다.
    이 장은 그 다섯 가지를 Monnit이 어떻게 해결하는지 먼저 정리합니다.
    구성안과 설정 절차는 그다음 이야기입니다.
  </p>

  <table>
    <thead><tr><th style="width:26%">필요한 것</th><th style="width:36%">안 되면 벌어지는 일</th><th>Monnit의 해법</th></tr></thead>
    <tbody>
      <tr><td><b>끊기지 않는 무선 구간</b></td>
          <td>현장의 다른 무선기기와 간섭해 값이 산발적으로 빕니다.</td>
          <td>900MHz FHSS(주파수 도약). 대역을 옮겨 다니며 간섭을 피합니다.</td></tr>
      <tr><td><b>충분한 거리와 관통력</b></td>
          <td>중계기를 늘리거나, 결국 배선으로 돌아갑니다.</td>
          <td>비가시 환경에서 벽 12장을 관통해 <b>1,200ft 이상</b>. XL 게이트웨이는 벽 18장 2,000ft 이상.</td></tr>
      <tr><td><b>끊겨도 남는 데이터</b></td>
          <td>장애 구간의 이력이 통째로 사라져 원인 분석이 막힙니다.</td>
          <td>센서가 자체적으로 <b>최대 4,000건</b>을 저장하고, 복구되면 누락 없이 올려보냅니다.</td></tr>
      <tr><td><b>센서 자신의 상태</b></td>
          <td>센서가 죽은 것인지 값이 정상인 것인지 상위에서 구분할 수 없습니다.</td>
          <td>슬롯 16개 레지스터 중 <b>앞 8개가 상태 정보</b>입니다. 상위가 직접 감시합니다.</td></tr>
      <tr><td><b>오래 가는 전원</b></td>
          <td>배터리 교체가 새로운 순회 업무가 되어 버립니다.</td>
          <td>AA 기준 <b>최대 10년</b>. 잔량이 레지스터로 올라와 예방 알람을 걸 수 있습니다.</td></tr>
    </tbody>
  </table>

  <h3>특히 중요한 것 — 상위 시스템이 센서를 감시합니다</h3>
  <p>
    무선센서를 관제에 붙일 때 가장 자주 부딪히는 벽이 여기입니다.
    측정값만 올라오면, 값이 멈췄을 때 그것이 <b>설비가 안정된 것인지 센서가 죽은 것인지</b> 알 수 없습니다.
  </p>
  <p>
    Monnit은 센서 1대마다 16개 레지스터를 배정하고 그중 앞 8개를 상태 정보로 씁니다.
    동작 상태, 마지막 수신 후 경과 시간, 배터리 전압, 신호 세기가 <b>측정값과 같은 주소 블록에</b> 들어옵니다.
    상위 시스템은 이 값들로 센서의 건전성까지 기존 알람 체계 안에서 관리합니다.
    센서 관리용 화면을 따로 열 필요가 없다는 뜻입니다.
  </p>

  <div class="note">
    <span class="label">실무에서는 이 세 줄이면 됩니다</span>
    <b>동작 상태(+4)</b>가 1이고 <b>Data Age(+3)</b>가 전송 주기 이내이면 그 값은 믿을 수 있습니다.
    Data Age만 계속 커지면 통신이 끊긴 것이고, <b>배터리 전압(+6)</b>이 2V에 가까워지면 교체 대상입니다.
  </div>

  <h3>그 밖에 확인하시게 되는 것들</h3>
  <table>
    <thead><tr><th style="width:22%">항목</th><th>내용</th></tr></thead>
    <tbody>
      <tr><td>보안</td><td>Encrypt-RF® — 256-bit 키 교환과 AES-128 암호화로 센서~게이트웨이 구간을 보호하고, 패킷 변조와 재전송을 차단합니다.</td></tr>
      <tr><td>센서 종류</td><td>온습도 · 진동 · 누수 · 수위 · 전류 · 가스 · 기울기 등 <b>80종+ 이상</b>. 종류가 달라도 게이트웨이와 레지스터 규칙은 같습니다.</td></tr>
      <tr><td>설치</td><td>대부분 전원을 켜면 게이트웨이에 붙습니다. 천공이나 배선 없이 부착만으로 끝납니다.</td></tr>
      <tr><td>폐쇄망</td><td>클라우드를 쓰지 않는 현장은 게이트웨이의 외부 전송을 끄고 로컬 Modbus 통신만으로 운용합니다.</td></tr>
      <tr><td>공급 이력</td><td>2010년 설립, 130여 개국 공급. 국내에서도 제조 · 데이터센터 · 건물 · 공공 현장에 납품되어 있습니다.</td></tr>
    </tbody>
  </table>

  <div class="note">
    <span class="label">이 장의 요점</span>
    무선을 관제에 넣을 때의 승부처는 센서 정확도가 아니라 <b>끊김 · 보존 · 자기 진단</b>입니다.
    Monnit은 이 셋을 제품 구조 안에서 풀었고, 그 결과가 <b>16개 레지스터 중 앞 8개</b>라는 형태로
    상위 시스템에 그대로 드러납니다. 다음 장부터는 이 구조를 어떻게 붙이는지 다룹니다.
  </div>
</section>

<section>
  <h2><span class="num">03</span>왜 지금 가능한가</h2>

  <p class="lead">
    설비 데이터를 더 보고 싶다는 요구는 항상 있습니다. 막히는 지점은 대부분 센서가 아니라
    <strong>배선과 상위 시스템 교체 비용</strong>입니다. 무선센서를 Modbus로 붙이면 이 두 가지를 모두 우회할 수 있습니다.
  </p>

  <h3>현장에서 반복되는 세 가지 벽</h3>
  <table>
    <thead>
      <tr><th style="width:26%">문제</th><th style="width:37%">현장에서 벌어지는 일</th><th>무선센서 + Modbus 연동 시</th></tr>
    </thead>
    <tbody>
      <tr>
        <td><b>배선 비용과 공기</b></td>
        <td>계측점 하나 추가에 배관·트레이·전원 공사가 따라붙고, 라인을 세워야 하는 구간은 아예 포기하게 됩니다.</td>
        <td>센서는 배터리로 동작하고 게이트웨이까지 무선으로 전송합니다. 신규 배선은 게이트웨이 1대분만 필요합니다.</td>
      </tr>
      <tr>
        <td><b>상위 시스템 교체 부담</b></td>
        <td>새 모니터링 시스템을 별도로 도입하면 화면이 둘로 나뉘고, 운전원은 결국 기존 화면만 봅니다.</td>
        <td>기존 PLC · BMS · SCADA가 Modbus 마스터로 값을 읽어갑니다. 화면 · 알람 · 이력은 쓰던 것을 그대로 씁니다.</td>
      </tr>
      <tr>
        <td><b>계측 사각지대</b></td>
        <td>회전기기 베어링, 물탱크 하부, 옥외 판넬, 창고처럼 배선이 어려운 곳의 데이터가 비어 있습니다.</td>
        <td>비가시 환경에서도 장거리 무선으로 전송되므로, 그동안 못 보던 지점을 계측점으로 편입할 수 있습니다.</td>
      </tr>
    </tbody>
  </table>

  <h3>Modbus를 접점으로 삼는 이유</h3>
  <p>
    Modbus는 감시용 상위 컴퓨터와 원격 단말(RTU)을 연결하기 위해 만들어진 개방형 산업 프로토콜로, SCADA 계통에서 오랫동안
    표준처럼 쓰여 왔습니다. 하나의 유선 네트워크에 약 <strong>247대</strong>의 장치를 연결할 수 있고,
    국내에 설치된 PLC · BMS · HMI · DCS 대부분이 별도 개발 없이 Modbus 마스터로 동작합니다.
  </p>
  <p>
    즉 게이트웨이가 Modbus 슬레이브 역할을 맡는 순간, 이런 구성이는 상위 시스템 입장에서
    <strong>기존에 읽던 다른 계측기와 구분되지 않는 하나의 레지스터 값</strong>이 됩니다. 드라이버 개발도, 미들웨어도 필요 없습니다.
  </p>

  <div class="kpi">
    <div><strong>256</strong><span>이더넷 게이트웨이<br>최대 등록 센서 수</span></div>
    <div><strong>16</strong><span>센서 1대당<br>할당 레지스터</span></div>
    <div><strong>1,200ft+</strong><span>비가시 환경<br>무선 전송 거리</span></div>
    <div><strong>80종+</strong><span>선택 가능한<br>무선센서 종류</span></div>
  </div>

  <div class="note">
    <span class="label">한 줄 요약</span>
    새 시스템을 도입하는 프로젝트가 아니라, <b>기존 시스템의 입력 포인트를 늘리는 작업</b>입니다.
    그래서 결재 규모와 검증 부담이 크게 줄어듭니다.
  </div>
</section>

<section>
  <h2><span class="num">04</span>구성의 기본형</h2>

  <p>구성은 세 덩어리로 끝납니다. 무선센서, 게이트웨이, 그리고 이미 쓰고 있는 상위 시스템입니다.</p>

  <div class="flow">
    <div class="flow-row">
      <div class="flow-box"><b>MONNIT 무선센서</b>온습도 · 진동 · 누수<br>조도 · 모션 · 기울기 등</div>
      <div class="flow-arrow">▶</div>
      <div class="flow-box accent"><b>게이트웨이</b>무선 수신 후<br>Modbus 레지스터로 보관</div>
      <div class="flow-arrow">▶</div>
      <div class="flow-box"><b>PLC · BMS · SCADA</b>Modbus 마스터로<br>주기적으로 읽기(Read)</div>
    </div>
  </div>

  <h3>각 구성요소의 역할</h3>

  <h4>① 무선센서 (MONNIT)</h4>
  <ul>
    <li>배터리로 동작하며 설정된 주기마다 측정값을 게이트웨이로 전송합니다.</li>
    <li>900MHz 주파수 도약 확산 대역(FHSS) 방식이며, 868 · 433MHz 대역도 지원합니다.</li>
    <li>센서 데이터는 Encrypt-RF® 보안(키 교환 + AES-128)으로 암호화되어 전송됩니다.</li>
    <li>본체 측면 스티커에 <strong>ID와 SC(Security Code)</strong>가 인쇄되어 있으며, 게이트웨이 등록 시 이 두 값을 사용합니다.</li>
  </ul>

  <h4>② 게이트웨이</h4>
  <ul>
    <li>여러 센서의 최신 값을 내부 레지스터 테이블에 유지하는 <strong>데이터 집중기(Data Concentrator)</strong>입니다.</li>
    <li>상위 시스템의 Modbus 요청이 오면 해당 주소의 값을 응답합니다. 즉 게이트웨이는 슬레이브입니다.</li>
    <li>클라우드 플랫폼(iMonnit)을 병행할 수도 있고, <strong>로컬 Modbus 전용으로만</strong> 운용할 수도 있습니다.</li>
  </ul>

  <h4>③ 상위 시스템</h4>
  <ul>
    <li>기존 PLC · BMS · SCADA · HMI가 Modbus 마스터로서 게이트웨이를 주기적으로 폴링합니다.</li>
    <li>추가되는 작업은 <strong>레지스터 주소 매핑과 스케일 변환</strong>뿐입니다.</li>
  </ul>

  <figure style="max-width:128mm;margin-left:auto;margin-right:auto">
    <img src="figs/f_status.jpg" alt="게이트웨이 웹 설정 화면의 Status 탭">
    <figcaption>
      <b>그림 4-1. 게이트웨이 웹 화면 (Status 탭)</b> — 게이트웨이에 브라우저로 접속하면 가장 먼저 보이는 화면입니다.
      Ethernet LAN 영역에서 현재 IP를, Gateway Services 영역에서 Default Server와 <b>Modbus TCP의 On/Off 상태</b>를 한눈에 확인할 수 있습니다.
      연동 문제의 대부분은 이 화면 한 장으로 원인이 좁혀집니다.
    </figcaption>
  </figure>

  <div class="note">
    <span class="label">설계 시 유의</span>
    게이트웨이는 <b>수신한 마지막 값</b>을 보관합니다. 센서 전송 주기(예: 1분)보다 짧은 간격으로 폴링해도 값은 갱신되지 않습니다.
    값이 언제 갱신된 것인지는 레지스터에 함께 제공되는 <b>Data Age(마지막 수신 후 경과 초)</b>로 판단합니다.
  </div>
</section>

<section>
  <h2><span class="num">05</span>구성안 ① 공장 · 제조</h2>
  <p class="lead">상위 시스템이 PLC · SCADA인 현장. 회전기기 상태부터 채웁니다.</p>

  <h3>이런 현장을 전제로 했습니다</h3>
  <p>라인 하나에 펌프 · 팬 · 모터가 20대 안팎이고, PLC가 이더넷 망에 있으며 SCADA에서 트렌드를 보고 있는 공장을 기준으로 잡았습니다.</p>

  <h3>지금 데이터가 닿지 않는 곳</h3>
  <p>회전기기의 진동과 표면 온도는 순회 점검 때만 확인됩니다. 배전반 안쪽 온습도를 보는 곳은 드물고, 배관 하부와 피트의 누수는 바닥에 물이 고여야 발견됩니다. 셋 다 필요성은 알지만 배선이 어려워 미뤄 둔 지점입니다.</p>

  <h3>제안 구성</h3>
  <table>
    <thead><tr><th style="width:42%">센서</th><th class="c" style="width:14%">수량</th><th>어디에 붙이는가</th></tr></thead>
    <tbody><tr><td>진동 · 표면 온도</td><td class="c">12</td><td>주요 펌프 · 팬 · 모터 케이싱</td></tr><tr><td>판넬 온습도</td><td class="c">4</td><td>배전반 · 제어반 내부</td></tr><tr><td>누수</td><td class="c">4</td><td>배관 하부 · 피트 · 밸브 주변</td></tr>
      <tr><td><b>이더넷 게이트웨이 (Modbus TCP)</b></td><td class="c"><b>1</b></td><td>제어실 판넬 내부, 고정 IP 1개</td></tr>
    </tbody>
  </table>

  <div class="kpi">
    <div><strong>20</strong><span>센서 · 슬롯</span></div>
    <div><strong>320</strong><span>점유 레지스터</span></div>
    <div><strong>40101</strong><span>시작 주소</span></div>
    <div><strong>40420</strong><span>끝 주소</span></div>
  </div>

  <div class="note">
    <span class="label">PLC 태그 설계</span>
    20대를 순서대로 등록하면 <b>40101부터 40420까지 320워드</b>를 연속으로 차지합니다. 블록 하나를 통째로 잡아 두면 이후 증설 때 태그를 다시 배치하지 않아도 됩니다.
  </div>

  <h3>이 구성으로 얻는 것</h3>
  <ul class="callouts"><li>진동 임계값을 <b>기존 PLC 알람 로직 안에</b> 넣습니다. 설비 정지 인터록과 같은 체계에서 다뤄집니다.</li><li>누수는 0과 1 한 칸이라 PLC 입장에서는 접점 하나가 늘어난 것과 같습니다.</li><li>진동 추세가 SCADA 트렌드에 함께 쌓여, 베어링 교체 시점을 데이터로 잡습니다.</li><li>센서 자체의 통신 두절과 배터리 소진도 같은 알람 체계가 감시합니다.</li></ul>

  <h3>이 구성이 남기는 데이터</h3>
  <p><b>회전기기 20대의 진동 · 표면 온도 시계열</b></p>
  <p>1년이면 계절별 부하 변동까지 들어간 정상 범위가 잡힙니다. 베어링 열화는 서서히 진행되므로, 이 이력이 쌓여야 <b>어느 수준부터가 이상인지</b>를 우리 설비 기준으로 정할 수 있습니다. 예지보전 모델을 붙이든 임계값을 손으로 잡든, 출발점은 같은 데이터입니다.</p>

  <h3>나중에 늘린다면</h3>
  <p>이더넷 게이트웨이 1대가 슬롯 256개까지 수용하므로, 라인을 늘리거나 창고 · 유틸리티 구간을 추가해도 게이트웨이를 더 사지 않습니다. 슬롯 21번부터 이어 붙이면 되고 앞선 20개의 주소는 그대로입니다.</p>
</section>

<section>
  <h2><span class="num">06</span>구성안 ② 데이터센터 · IDC</h2>
  <p class="lead">상위 시스템이 DCIM · BMS인 현장. 랙 단위 열편차부터 봅니다.</p>

  <h3>이런 현장을 전제로 했습니다</h3>
  <p>전산실 한 곳에 랙이 40대 있고, DCIM 또는 BMS가 통로 단위 온도만 받고 있는 상태를 기준으로 잡았습니다.</p>

  <h3>지금 데이터가 닿지 않는 곳</h3>
  <p>통로 평균만 보면 특정 랙의 흡기 · 배기 온도차를 놓칩니다. 그래서 전체를 필요 이상으로 차게 돌리게 됩니다. 항온항습기 하부와 배관 연결부의 누수, 무인 구역인 전기실 · UPS실의 과열도 상시 감시가 어렵습니다.</p>

  <h3>제안 구성</h3>
  <table>
    <thead><tr><th style="width:42%">센서</th><th class="c" style="width:14%">수량</th><th>어디에 붙이는가</th></tr></thead>
    <tbody><tr><td>랙 흡기 온습도</td><td class="c">40</td><td>랙 전면 상단, 랙당 1대</td></tr><tr><td>누수</td><td class="c">6</td><td>항온항습기 하부 · 배관 연결부</td></tr><tr><td>도어 개폐</td><td class="c">2</td><td>전산실 · 전기실 출입문</td></tr>
      <tr><td><b>이더넷 게이트웨이 (Modbus TCP)</b></td><td class="c"><b>1</b></td><td>전산실 내부, 기존 관리 VLAN</td></tr>
    </tbody>
  </table>

  <div class="kpi">
    <div><strong>48</strong><span>센서 · 슬롯</span></div>
    <div><strong>768</strong><span>점유 레지스터</span></div>
    <div><strong>40101</strong><span>시작 주소</span></div>
    <div><strong>40868</strong><span>끝 주소</span></div>
  </div>

  <div class="note">
    <span class="label">슬롯을 랙 번호와 맞추십시오</span>
    센서 1대가 16 레지스터를 차지하고 슬롯 순서대로 주소가 정해집니다. <b>슬롯 번호 = 랙 번호</b>로 등록해 두면 포인트 목록이 그대로 랙 배치도가 됩니다. 예를 들어 12번 랙은 항상 <b>40277</b>에서 시작합니다.
  </div>

  <h3>이 구성으로 얻는 것</h3>
  <ul class="callouts"><li>랙별 온도가 DCIM 포인트로 그대로 들어와, <b>과냉방 구간을 감이 아니라 실측으로</b> 줄일 근거가 생깁니다.</li><li>Modbus는 DCIM · BMS가 기본으로 지원하는 프로토콜이라 별도 연동 소프트웨어가 필요 없습니다.</li><li>누수 경보가 기존 통보 체계로 직결되어, 야간 무인 시간대에도 같은 경로로 전달됩니다.</li></ul>

  <h3>이 구성이 남기는 데이터</h3>
  <p><b>랙 40대의 흡기 온도 시계열 + 외기 조건</b></p>
  <p>냉방 설정을 바꿀 때 근거가 되는 것은 랙별 실측 이력입니다. 어느 랙이 언제 더워지는지가 쌓이면 <b>과냉방 구간을 데이터로 지목</b>할 수 있고, 그 이력이 곧 냉방 최적화 모델의 입력이 됩니다.</p>

  <h3>나중에 늘린다면</h3>
  <p>슬롯 256개 한도 안에서 랙 200대 규모까지 게이트웨이 1대로 커버됩니다. 전산실이 여러 곳이면 실별로 게이트웨이를 두고 IP만 나눕니다.</p>
</section>

<section>
  <h2><span class="num">07</span>구성안 ③ 대형 건물 · FM</h2>
  <p class="lead">상위 시스템이 BMS인 현장. 기계실과 지하부터 채웁니다.</p>

  <h3>이런 현장을 전제로 했습니다</h3>
  <p>연면적 3만㎡급 업무 · 복합 건물에서 BMS가 공조와 전력은 받고 있으나, 기계실 회전기기는 운전 · 정지 상태만 올라오는 경우를 기준으로 잡았습니다.</p>

  <h3>지금 데이터가 닿지 않는 곳</h3>
  <p>펌프와 송풍기가 어떤 상태로 돌고 있는지는 BMS에 들어오지 않습니다. 지하 피트와 저수조 침수는 대개 신고로 알게 되고, 전기실 · UPS실 과열 감시는 비어 있는 경우가 많습니다. 주말과 비수기 무인 기간의 동파 위험 구간도 마찬가지입니다.</p>

  <h3>제안 구성</h3>
  <table>
    <thead><tr><th style="width:42%">센서</th><th class="c" style="width:14%">수량</th><th>어디에 붙이는가</th></tr></thead>
    <tbody><tr><td>진동</td><td class="c">6</td><td>기계실 펌프 · 송풍기</td></tr><tr><td>누수 · 침수</td><td class="c">8</td><td>지하 피트 · 저수조 · 기계실 바닥</td></tr><tr><td>온습도</td><td class="c">6</td><td>전기실 · UPS실 · 공조기</td></tr><tr><td>온도 (동파 감시)</td><td class="c">6</td><td>외기 인접 배관 · 옥상 · 주차장 스프링클러</td></tr>
      <tr><td><b>이더넷 게이트웨이 (Modbus TCP)</b></td><td class="c"><b>1</b></td><td>방재실 또는 기계실 판넬</td></tr>
    </tbody>
  </table>

  <div class="kpi">
    <div><strong>26</strong><span>센서 · 슬롯</span></div>
    <div><strong>416</strong><span>점유 레지스터</span></div>
    <div><strong>40101</strong><span>시작 주소</span></div>
    <div><strong>40516</strong><span>끝 주소</span></div>
  </div>

  <div class="note">
    <span class="label">배터리도 BMS가 관리하게 하십시오</span>
    각 슬롯의 <b>+6(배터리 전압 ÷ 100)</b>을 BMS 예방 알람으로 등록해 두면, 센서를 순회 점검하지 않아도 교체 시점이 기존 알람 경로로 올라옵니다. 계측점이 늘어도 관리 인력은 늘지 않습니다.
  </div>

  <h3>이 구성으로 얻는 것</h3>
  <ul class="callouts"><li>관리자가 보던 <b>BMS 화면 하나로 유지</b>됩니다. 교육도, 계정 관리도 늘지 않습니다.</li><li>계측점을 늘리는 데 BMS 벤더의 공사 일정을 기다리지 않아도 됩니다.</li><li>민원이 접수되기 전에 감지되고, 대응 이력이 기존 리포트에 남아 관리 성과로 정리됩니다.</li></ul>

  <h3>이 구성이 남기는 데이터</h3>
  <p><b>기계실 회전기기 상태와 계절별 환경 이력</b></p>
  <p>건물은 계절 주기가 뚜렷해서 <b>최소 1년치</b>가 있어야 판단이 섭니다. 여름 과열과 겨울 동파 위험 구간이 어디였는지가 남으면, 이듬해 예방 조치를 계획으로 세울 수 있습니다.</p>

  <h3>나중에 늘린다면</h3>
  <p>동일 게이트웨이에 슬롯 27번부터 이어 붙입니다. 공용부 조도 · CO₂, 주차장 환기 구간처럼 나중에 필요해지는 항목을 같은 방식으로 추가합니다.</p>
</section>

<section>
  <h2><span class="num">08</span>구성안 ④ 에너지 · 발전 · 인프라</h2>
  <p class="lead">상위 시스템이 SCADA · RTU인 현장. 기존 RS-485를 그대로 씁니다.</p>

  <h3>이런 현장을 전제로 했습니다</h3>
  <p>SCADA가 Modbus RTU로 현장 기기를 폴링하고 있고, RS-485 데이지체인이 이미 깔려 있으며 여유 노드가 있는 소내 · 옥외 현장을 기준으로 잡았습니다.</p>

  <h3>지금 데이터가 닿지 않는 곳</h3>
  <p>옥외 설비와 원격 소내는 계측하고 싶어도 배선 자체가 성립하지 않는 위치가 많습니다. 변압기 · 수배전반 주변 온도는 정기 열화상 점검에 의존하고, 펌프장 · 수처리 설비의 누수와 수위는 사람이 가서 확인합니다.</p>

  <h3>제안 구성</h3>
  <table>
    <thead><tr><th style="width:42%">센서</th><th class="c" style="width:14%">수량</th><th>어디에 붙이는가</th></tr></thead>
    <tbody><tr><td>표면 온도</td><td class="c">10</td><td>변압기 · 수배전반 접속부</td></tr><tr><td>진동</td><td class="c">4</td><td>펌프 · 송풍 설비</td></tr><tr><td>누수 · 수위</td><td class="c">6</td><td>펌프장 · 수처리 피트</td></tr><tr><td>기울기</td><td class="c">4</td><td>구조물 · 사면 · 옥외 함체</td></tr>
      <tr><td><b>시리얼 모드버스 게이트웨이 (RTU)</b></td><td class="c"><b>1</b></td><td>기존 RS-485 루프에 노드 1개 추가, IP65 함체</td></tr>
    </tbody>
  </table>

  <div class="kpi">
    <div><strong>24</strong><span>센서 · 슬롯</span></div>
    <div><strong>384</strong><span>점유 레지스터</span></div>
    <div><strong>40101</strong><span>시작 주소</span></div>
    <div><strong>40484</strong><span>끝 주소</span></div>
  </div>

  <div class="note">
    <span class="label">상한을 먼저 확인하십시오</span>
    이 구성은 24대로 <b>시리얼 게이트웨이 상한 50대의 절반</b>을 씁니다. 증설 여지를 남기려면 초기 설계 때 최종 계측점 수를 잡아 두는 편이 낫습니다.
  </div>

  <h3>이 구성으로 얻는 것</h3>
  <ul class="callouts"><li>SCADA 계통은 Modbus RTU가 사실상 기본이라 <b>태그 매핑만 하면</b> 연동이 끝납니다.</li><li><b>신규 배선이 없습니다.</b> 이미 깔린 RS-485에 노드 하나만 더 붙입니다.</li><li>옥외 · 분진 · 습기 구간은 IP65 함체 모델이 그대로 견딥니다.</li><li>센서는 비가시 환경에서도 1,200ft(약 366m) 이상 전송되므로, 배선이 닿지 않던 반경이 계측점으로 들어옵니다.</li></ul>

  <h3>이 구성이 남기는 데이터</h3>
  <p><b>원격지 · 옥외 자산의 상태 이력</b></p>
  <p>사람이 가서 확인하던 지점은 기록이 방문 시점에만 존재합니다. 상시 계측으로 바뀌면 <b>사고 직전 구간의 데이터가 남습니다.</b> 원인 규명과 재발 방지가 추정이 아니라 이력 기반으로 바뀝니다.</p>

  <h3>나중에 늘린다면</h3>
  <p>시리얼 게이트웨이는 게이트웨이당 50대가 상한입니다. 계측점이 그 이상으로 늘어날 계획이라면 이더넷 게이트웨이를 함께 검토하시고, SCADA가 Modbus TCP도 받는지 미리 확인해 두십시오.</p>
</section>

<section>
  <h2><span class="num">09</span>게이트웨이 선택 기준</h2>

  <p class="lead">
    현장 상위 시스템이 <strong>이더넷(Modbus TCP)</strong>을 쓰는지, <strong>시리얼 통신(RS-232C / RS-485)</strong>을 쓰는지에 따라
    선택이 갈립니다. 이 판단이 프로젝트 초기에 가장 먼저 정리되어야 하는 항목입니다.
  </p>

  <table>
    <thead>
      <tr><th style="width:24%">구분</th><th style="width:38%">Ethernet Gateway (Modbus TCP)</th><th>Serial Modbus Gateway (SMG)</th></tr>
    </thead>
    <tbody>
      <tr><td><b>상위 연결</b></td><td>Ethernet / Modbus TCP</td><td>RS-232C 또는 RS-485 / Modbus RTU · ASCII</td></tr>
      <tr><td><b>최대 센서 수</b></td><td class="c">256대 (슬롯 1~256)</td><td class="c">50대</td></tr>
      <tr><td><b>적합한 현장</b></td><td>PLC · SCADA가 이더넷 망에 있고 IP 할당이 가능한 현장, 신축 · 리뉴얼 설비</td><td>기존 RS-485 계측 루프가 이미 깔려 있는 현장, 노후 설비 증설</td></tr>
      <tr><td><b>주요 설정</b></td><td>고정 IP · HTTP 인터페이스 · Default Server Disable</td><td>통신 인터페이스 점퍼(RS-232 / RS-485) · 통신 파라미터</td></tr>
      <tr><td><b>설치 환경</b></td><td>실내 판넬 · 사무 공간</td><td>NEMA 4X / IP65 함체 — 옥외 및 열악 환경 가능</td></tr>
      <tr><td><b>전원</b></td><td>전용 어댑터</td><td>4.5 ~ 36.0 VDC (100mA 이상, 500mA 권장)</td></tr>
    </tbody>
  </table>

  <h3>선택 판단 흐름</h3>
  <ol>
    <li><strong>상위 시스템의 통신 포트를 확인합니다.</strong> 이더넷 포트로 Modbus TCP를 받고 있다면 이더넷 게이트웨이입니다.</li>
    <li><strong>RS-485 데이지체인이 이미 있고 여유 노드가 있다면</strong> 시리얼 모드버스 게이트웨이가 배선 재활용 면에서 유리합니다.</li>
    <li><strong>센서 수가 50대를 넘어갈 계획이라면</strong> 이더넷 게이트웨이를 권장합니다. 시리얼은 게이트웨이당 50대가 상한입니다.</li>
    <li><strong>설치 위치가 옥외 · 분진 · 습기 환경이라면</strong> IP65 함체를 갖춘 시리얼 모드버스 게이트웨이가 안전합니다.</li>
  </ol>

  <div class="note warn">
    <span class="label">필수 확인 — Unlock 여부</span>
    이더넷 게이트웨이에서 Modbus TCP를 사용하려면 반드시 <b>Unlock Ethernet Gateway</b> 모델이어야 합니다.
    일반 모델은 게이트웨이 설정 화면이 <b>Read Only</b>로 표시되며 Modbus 설정을 변경할 수 없습니다.
    구매 단계에서 반드시 확인하시기 바랍니다.
  </div>
</section>

<section>
  <h2><span class="num">10</span>도입 전 체크리스트</h2>

  <p>아래 항목이 정리되면 구성 제안과 견적이 한 번에 나옵니다. 현장 조사 시 그대로 사용하십시오.</p>

  <h3>상위 시스템</h3>
  <table>
    <thead><tr><th style="width:44%">확인 항목</th><th>기재란</th></tr></thead>
    <tbody>
      <tr><td>상위 시스템 종류 (PLC / BMS / SCADA / HMI / DCS)</td><td>&nbsp;</td></tr>
      <tr><td>제조사 · 모델명</td><td>&nbsp;</td></tr>
      <tr><td>Modbus 지원 방식 (TCP / RTU / ASCII)</td><td>&nbsp;</td></tr>
      <tr><td>시리얼인 경우 인터페이스 (RS-232C / RS-485)</td><td>&nbsp;</td></tr>
      <tr><td>Modbus 마스터 폴링 주기</td><td>&nbsp;</td></tr>
      <tr><td>사용 가능한 여유 레지스터 · 태그 수</td><td>&nbsp;</td></tr>
    </tbody>
  </table>

  <h3>네트워크 · 설치 환경</h3>
  <table>
    <thead><tr><th style="width:44%">확인 항목</th><th>기재란</th></tr></thead>
    <tbody>
      <tr><td>게이트웨이 설치 위치 및 이더넷 포설 가능 여부</td><td>&nbsp;</td></tr>
      <tr><td>고정 IP 할당 가능 여부 / 배정 IP · 서브넷 · 게이트웨이</td><td>&nbsp;</td></tr>
      <tr><td>게이트웨이 전원 확보 여부</td><td>&nbsp;</td></tr>
      <tr><td>설치 환경 (실내 / 옥외 / 분진 · 습기 / 온도 범위)</td><td>&nbsp;</td></tr>
      <tr><td>센서 ↔ 게이트웨이 최장 거리, 사이의 벽 · 구조물</td><td>&nbsp;</td></tr>
      <tr><td>사내 보안 정책상 외부 통신 차단 여부</td><td>&nbsp;</td></tr>
    </tbody>
  </table>

  <h3>계측 계획</h3>
  <table>
    <thead><tr><th style="width:44%">확인 항목</th><th>기재란</th></tr></thead>
    <tbody>
      <tr><td>계측 항목 (온도 / 습도 / 진동 / 누수 / 조도 / 공기질 등)</td><td>&nbsp;</td></tr>
      <tr><td>초기 설치 센서 수량 / 향후 증설 계획</td><td>&nbsp;</td></tr>
      <tr><td>필요한 측정 주기 (분 단위)</td><td>&nbsp;</td></tr>
      <tr><td>알람 조건 및 임계값</td><td>&nbsp;</td></tr>
      <tr><td>클라우드 플랫폼(iMonnit) 병행 사용 여부</td><td>&nbsp;</td></tr>
      <tr><td>데이터 보관 · 이력 관리 주체 (기존 시스템 / 별도)</td><td>&nbsp;</td></tr>
    </tbody>
  </table>

  <h3>설치 후 관리 대장 (권장 양식)</h3>
  <table>
    <thead>
      <tr><th class="c" style="width:12%">슬롯</th><th class="c" style="width:18%">센서 ID</th><th style="width:20%">센서 종류</th><th style="width:26%">설치 위치</th><th>시작 주소</th></tr>
    </thead>
    <tbody>
      <tr><td class="c">1</td><td>&nbsp;</td><td>&nbsp;</td><td>&nbsp;</td><td class="mono">40101</td></tr>
      <tr><td class="c">2</td><td>&nbsp;</td><td>&nbsp;</td><td>&nbsp;</td><td class="mono">40117</td></tr>
      <tr><td class="c">3</td><td>&nbsp;</td><td>&nbsp;</td><td>&nbsp;</td><td class="mono">40133</td></tr>
      <tr><td class="c">4</td><td>&nbsp;</td><td>&nbsp;</td><td>&nbsp;</td><td class="mono">40149</td></tr>
      <tr><td class="c">5</td><td>&nbsp;</td><td>&nbsp;</td><td>&nbsp;</td><td class="mono">40165</td></tr>
      <tr><td class="c">6</td><td>&nbsp;</td><td>&nbsp;</td><td>&nbsp;</td><td class="mono">40181</td></tr>
      <tr><td class="c">7</td><td>&nbsp;</td><td>&nbsp;</td><td>&nbsp;</td><td class="mono">40197</td></tr>
      <tr><td class="c">8</td><td>&nbsp;</td><td>&nbsp;</td><td>&nbsp;</td><td class="mono">40213</td></tr>
    </tbody>
  </table>
</section>

<section>
  <h2><span class="num">A</span>부록 A. Modbus 레지스터 맵 구조</h2>

  <p class="lead">
    이 장이 이 백서의 핵심입니다. 규칙은 단순합니다.
    <strong>센서 1대 = 슬롯 1개 = 연속된 16개 레지스터</strong>이고, 그중 앞 8개는 센서 상태 정보, 뒤 8개는 실제 측정 데이터입니다.
  </p>

  <h3>슬롯 주소 계산식</h3>
  <div class="dgm"><!--DGM:slot-->
<svg viewBox="0 0 760 220" xmlns="http://www.w3.org/2000/svg" role="img"
     aria-label="슬롯이 하나씩 늘어날 때 시작 주소가 16씩 커지는 구조. 슬롯 1은 40101, 슬롯 256은 44181에서 시작합니다.">
  <text x="104" y="63" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="10.5" fill="#127a5e" text-anchor="end">↓ +16</text><text x="104" y="103" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="10.5" fill="#127a5e" text-anchor="end">↓ +16</text><text x="104" y="43" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="12.5" fill="#33465e" text-anchor="end">슬롯 1</text><rect x="118" y="26" width="396" height="26" fill="#f7fafd" stroke="#c3d1e2"/><rect x="316" y="26" width="198" height="26" fill="#e9f7f2" opacity="0.9"/><line x1="142.8" y1="26" x2="142.8" y2="52" stroke="#c3d1e2" stroke-width="0.8"/><line x1="167.5" y1="26" x2="167.5" y2="52" stroke="#c3d1e2" stroke-width="0.8"/><line x1="192.2" y1="26" x2="192.2" y2="52" stroke="#c3d1e2" stroke-width="0.8"/><line x1="217.0" y1="26" x2="217.0" y2="52" stroke="#c3d1e2" stroke-width="0.8"/><line x1="241.8" y1="26" x2="241.8" y2="52" stroke="#c3d1e2" stroke-width="0.8"/><line x1="266.5" y1="26" x2="266.5" y2="52" stroke="#c3d1e2" stroke-width="0.8"/><line x1="291.2" y1="26" x2="291.2" y2="52" stroke="#c3d1e2" stroke-width="0.8"/><line x1="316.0" y1="26" x2="316.0" y2="52" stroke="#c3d1e2" stroke-width="0.8"/><line x1="340.8" y1="26" x2="340.8" y2="52" stroke="#c3d1e2" stroke-width="0.8"/><line x1="365.5" y1="26" x2="365.5" y2="52" stroke="#c3d1e2" stroke-width="0.8"/><line x1="390.2" y1="26" x2="390.2" y2="52" stroke="#c3d1e2" stroke-width="0.8"/><line x1="415.0" y1="26" x2="415.0" y2="52" stroke="#c3d1e2" stroke-width="0.8"/><line x1="439.8" y1="26" x2="439.8" y2="52" stroke="#c3d1e2" stroke-width="0.8"/><line x1="464.5" y1="26" x2="464.5" y2="52" stroke="#c3d1e2" stroke-width="0.8"/><line x1="489.2" y1="26" x2="489.2" y2="52" stroke="#c3d1e2" stroke-width="0.8"/><text x="530" y="43" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="12" fill="#2f6fb5">40101 – 40116</text><text x="104" y="83" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="12.5" fill="#33465e" text-anchor="end">슬롯 2</text><rect x="118" y="66" width="396" height="26" fill="#f7fafd" stroke="#c3d1e2"/><rect x="316" y="66" width="198" height="26" fill="#e9f7f2" opacity="0.9"/><line x1="142.8" y1="66" x2="142.8" y2="92" stroke="#c3d1e2" stroke-width="0.8"/><line x1="167.5" y1="66" x2="167.5" y2="92" stroke="#c3d1e2" stroke-width="0.8"/><line x1="192.2" y1="66" x2="192.2" y2="92" stroke="#c3d1e2" stroke-width="0.8"/><line x1="217.0" y1="66" x2="217.0" y2="92" stroke="#c3d1e2" stroke-width="0.8"/><line x1="241.8" y1="66" x2="241.8" y2="92" stroke="#c3d1e2" stroke-width="0.8"/><line x1="266.5" y1="66" x2="266.5" y2="92" stroke="#c3d1e2" stroke-width="0.8"/><line x1="291.2" y1="66" x2="291.2" y2="92" stroke="#c3d1e2" stroke-width="0.8"/><line x1="316.0" y1="66" x2="316.0" y2="92" stroke="#c3d1e2" stroke-width="0.8"/><line x1="340.8" y1="66" x2="340.8" y2="92" stroke="#c3d1e2" stroke-width="0.8"/><line x1="365.5" y1="66" x2="365.5" y2="92" stroke="#c3d1e2" stroke-width="0.8"/><line x1="390.2" y1="66" x2="390.2" y2="92" stroke="#c3d1e2" stroke-width="0.8"/><line x1="415.0" y1="66" x2="415.0" y2="92" stroke="#c3d1e2" stroke-width="0.8"/><line x1="439.8" y1="66" x2="439.8" y2="92" stroke="#c3d1e2" stroke-width="0.8"/><line x1="464.5" y1="66" x2="464.5" y2="92" stroke="#c3d1e2" stroke-width="0.8"/><line x1="489.2" y1="66" x2="489.2" y2="92" stroke="#c3d1e2" stroke-width="0.8"/><text x="530" y="83" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="12" fill="#2f6fb5">40117 – 40132</text><text x="104" y="123" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="12.5" fill="#33465e" text-anchor="end">슬롯 3</text><rect x="118" y="106" width="396" height="26" fill="#f7fafd" stroke="#c3d1e2"/><rect x="316" y="106" width="198" height="26" fill="#e9f7f2" opacity="0.9"/><line x1="142.8" y1="106" x2="142.8" y2="132" stroke="#c3d1e2" stroke-width="0.8"/><line x1="167.5" y1="106" x2="167.5" y2="132" stroke="#c3d1e2" stroke-width="0.8"/><line x1="192.2" y1="106" x2="192.2" y2="132" stroke="#c3d1e2" stroke-width="0.8"/><line x1="217.0" y1="106" x2="217.0" y2="132" stroke="#c3d1e2" stroke-width="0.8"/><line x1="241.8" y1="106" x2="241.8" y2="132" stroke="#c3d1e2" stroke-width="0.8"/><line x1="266.5" y1="106" x2="266.5" y2="132" stroke="#c3d1e2" stroke-width="0.8"/><line x1="291.2" y1="106" x2="291.2" y2="132" stroke="#c3d1e2" stroke-width="0.8"/><line x1="316.0" y1="106" x2="316.0" y2="132" stroke="#c3d1e2" stroke-width="0.8"/><line x1="340.8" y1="106" x2="340.8" y2="132" stroke="#c3d1e2" stroke-width="0.8"/><line x1="365.5" y1="106" x2="365.5" y2="132" stroke="#c3d1e2" stroke-width="0.8"/><line x1="390.2" y1="106" x2="390.2" y2="132" stroke="#c3d1e2" stroke-width="0.8"/><line x1="415.0" y1="106" x2="415.0" y2="132" stroke="#c3d1e2" stroke-width="0.8"/><line x1="439.8" y1="106" x2="439.8" y2="132" stroke="#c3d1e2" stroke-width="0.8"/><line x1="464.5" y1="106" x2="464.5" y2="132" stroke="#c3d1e2" stroke-width="0.8"/><line x1="489.2" y1="106" x2="489.2" y2="132" stroke="#c3d1e2" stroke-width="0.8"/><text x="530" y="123" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="12" fill="#2f6fb5">40133 – 40148</text><text x="316" y="164" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="14" fill="#5b6b80" text-anchor="middle">⋮</text><text x="104" y="203" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="12.5" fill="#33465e" text-anchor="end">슬롯 256</text><rect x="118" y="186" width="396" height="26" fill="#f7fafd" stroke="#c3d1e2"/><rect x="316" y="186" width="198" height="26" fill="#e9f7f2" opacity="0.9"/><line x1="142.8" y1="186" x2="142.8" y2="212" stroke="#c3d1e2" stroke-width="0.8"/><line x1="167.5" y1="186" x2="167.5" y2="212" stroke="#c3d1e2" stroke-width="0.8"/><line x1="192.2" y1="186" x2="192.2" y2="212" stroke="#c3d1e2" stroke-width="0.8"/><line x1="217.0" y1="186" x2="217.0" y2="212" stroke="#c3d1e2" stroke-width="0.8"/><line x1="241.8" y1="186" x2="241.8" y2="212" stroke="#c3d1e2" stroke-width="0.8"/><line x1="266.5" y1="186" x2="266.5" y2="212" stroke="#c3d1e2" stroke-width="0.8"/><line x1="291.2" y1="186" x2="291.2" y2="212" stroke="#c3d1e2" stroke-width="0.8"/><line x1="316.0" y1="186" x2="316.0" y2="212" stroke="#c3d1e2" stroke-width="0.8"/><line x1="340.8" y1="186" x2="340.8" y2="212" stroke="#c3d1e2" stroke-width="0.8"/><line x1="365.5" y1="186" x2="365.5" y2="212" stroke="#c3d1e2" stroke-width="0.8"/><line x1="390.2" y1="186" x2="390.2" y2="212" stroke="#c3d1e2" stroke-width="0.8"/><line x1="415.0" y1="186" x2="415.0" y2="212" stroke="#c3d1e2" stroke-width="0.8"/><line x1="439.8" y1="186" x2="439.8" y2="212" stroke="#c3d1e2" stroke-width="0.8"/><line x1="464.5" y1="186" x2="464.5" y2="212" stroke="#c3d1e2" stroke-width="0.8"/><line x1="489.2" y1="186" x2="489.2" y2="212" stroke="#c3d1e2" stroke-width="0.8"/><text x="530" y="203" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="12" fill="#2f6fb5">44181 – 44196</text>
</svg>
<!--/DGM:slot-->
    <p class="dgm-cap"><b>그림 A-1.</b> 슬롯이 늘어날 때 시작 주소가 16씩 커집니다.</p></div>
  <p class="mono" style="background:#f2f7fb;padding:4mm 5mm;border-left:4px solid #0a1a33;font-size:10.5pt;">
    슬롯 N의 시작 주소 = 40101 + 16 × (N − 1)
  </p>

  <table>
    <thead>
      <tr><th class="c" style="width:14%">슬롯</th><th class="c" style="width:22%">시작 주소</th><th class="c" style="width:22%">끝 주소</th><th>비고</th></tr>
    </thead>
    <tbody>
      <tr><td class="c">1</td><td class="c mono">40101</td><td class="c mono">40116</td><td>첫 번째로 등록한 센서</td></tr>
      <tr><td class="c">2</td><td class="c mono">40117</td><td class="c mono">40132</td><td></td></tr>
      <tr><td class="c">3</td><td class="c mono">40133</td><td class="c mono">40148</td><td></td></tr>
      <tr><td class="c">4</td><td class="c mono">40149</td><td class="c mono">40164</td><td></td></tr>
      <tr><td class="c">5</td><td class="c mono">40165</td><td class="c mono">40180</td><td></td></tr>
      <tr><td class="c">6</td><td class="c mono">40181</td><td class="c mono">40196</td><td></td></tr>
      <tr><td class="c">7</td><td class="c mono">40197</td><td class="c mono">40212</td><td></td></tr>
      <tr><td class="c">8</td><td class="c mono">40213</td><td class="c mono">40228</td><td></td></tr>
      <tr><td class="c">…</td><td class="c mono">…</td><td class="c mono">…</td><td>동일 규칙 반복</td></tr>
      <tr><td class="c">256</td><td class="c mono">44181</td><td class="c mono">44196</td><td>최대 등록 슬롯</td></tr>
    </tbody>
  </table>

  <div class="figpair">
    <figure>
      <img src="figs/f_modbus_doc.jpg" alt="Modbus TCP Settings 원문 설명과 슬롯별 시작 주소 표">
      <figcaption><b>그림 A-2.</b> 제품 문서의 Modbus TCP 설명. 슬롯 번호와 시작 주소의 관계가 원문에 그대로 정의되어 있습니다.</figcaption>
    </figure>
    <figure>
      <img src="figs/f_reg_tables.jpg" alt="Gateway Holding Registers와 Sensor Holding Registers 정의 표">
      <figcaption><b>그림 A-3.</b> 게이트웨이 자체 정보(상단)와 센서 1대분 16개 레지스터(하단)의 정의표입니다.</figcaption>
    </figure>
  </div>

  <h3>슬롯 내부 16개 레지스터의 구성</h3>
  <div class="dgm"><!--DGM:reg-->
<svg viewBox="0 0 760 232" xmlns="http://www.w3.org/2000/svg" role="img"
     aria-label="센서 1대에 할당되는 레지스터 16개의 구조. 앞 8개는 센서 상태, 뒤 8개는 측정값입니다.">
  <text x="56" y="34" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="12" fill="#2f6fb5">40101</text>
  <text x="712" y="34" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="12" fill="#2f6fb5" text-anchor="end">40116</text>
  <text x="384" y="34" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="11.5" fill="#5b6b80" text-anchor="middle">센서 1대 = 슬롯 1개 = 레지스터 16개</text>
  <line x1="56" y1="44" x2="712" y2="44" stroke="#c3d1e2" stroke-width="1"/>
  <line x1="56" y1="44" x2="56" y2="70" stroke="#c3d1e2"/>
  <line x1="712" y1="44" x2="712" y2="70" stroke="#c3d1e2"/>
  <rect x="56" y="76" width="41" height="48" fill="#f7fafd" stroke="#c3d1e2" stroke-width="1"/><text x="76" y="104" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="11" fill="#5b6b80" text-anchor="middle">+0</text><rect x="97" y="76" width="41" height="48" fill="#f7fafd" stroke="#c3d1e2" stroke-width="1"/><text x="118" y="104" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="11" fill="#5b6b80" text-anchor="middle">+1</text><rect x="138" y="76" width="41" height="48" fill="#f7fafd" stroke="#c3d1e2" stroke-width="1"/><text x="158" y="104" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="11" fill="#5b6b80" text-anchor="middle">+2</text><rect x="179" y="76" width="41" height="48" fill="#f7fafd" stroke="#c3d1e2" stroke-width="1"/><text x="200" y="104" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="11" fill="#5b6b80" text-anchor="middle">+3</text><rect x="220" y="76" width="41" height="48" fill="#f7fafd" stroke="#c3d1e2" stroke-width="1"/><text x="240" y="104" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="11" fill="#5b6b80" text-anchor="middle">+4</text><rect x="261" y="76" width="41" height="48" fill="#f7fafd" stroke="#c3d1e2" stroke-width="1"/><text x="282" y="104" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="11" fill="#5b6b80" text-anchor="middle">+5</text><rect x="302" y="76" width="41" height="48" fill="#f7fafd" stroke="#c3d1e2" stroke-width="1"/><text x="322" y="104" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="11" fill="#5b6b80" text-anchor="middle">+6</text><rect x="343" y="76" width="41" height="48" fill="#f7fafd" stroke="#c3d1e2" stroke-width="1"/><text x="364" y="104" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="11" fill="#5b6b80" text-anchor="middle">+7</text><rect x="384" y="76" width="41" height="48" fill="#e9f7f2" stroke="#1a9c78" stroke-width="1"/><text x="404" y="104" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="11" fill="#1a9c78" text-anchor="middle">+8</text><rect x="425" y="76" width="41" height="48" fill="#e9f7f2" stroke="#1a9c78" stroke-width="1"/><text x="446" y="104" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="11" fill="#1a9c78" text-anchor="middle">+9</text><rect x="466" y="76" width="41" height="48" fill="#e9f7f2" stroke="#1a9c78" stroke-width="1"/><text x="486" y="104" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="11" fill="#1a9c78" text-anchor="middle">+10</text><rect x="507" y="76" width="41" height="48" fill="#e9f7f2" stroke="#1a9c78" stroke-width="1"/><text x="528" y="104" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="11" fill="#1a9c78" text-anchor="middle">+11</text><rect x="548" y="76" width="41" height="48" fill="#e9f7f2" stroke="#1a9c78" stroke-width="1"/><text x="568" y="104" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="11" fill="#1a9c78" text-anchor="middle">+12</text><rect x="589" y="76" width="41" height="48" fill="#e9f7f2" stroke="#1a9c78" stroke-width="1"/><text x="610" y="104" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="11" fill="#1a9c78" text-anchor="middle">+13</text><rect x="630" y="76" width="41" height="48" fill="#e9f7f2" stroke="#1a9c78" stroke-width="1"/><text x="650" y="104" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="11" fill="#1a9c78" text-anchor="middle">+14</text><rect x="671" y="76" width="41" height="48" fill="#e9f7f2" stroke="#1a9c78" stroke-width="1"/><text x="692" y="104" font-family="IBM Plex Mono, Noto Sans Mono CJK KR, monospace" font-size="11" fill="#1a9c78" text-anchor="middle">+15</text>
  <line x1="384" y1="62" x2="384" y2="138" stroke="#1a9c78" stroke-width="2"/>
  <text x="392" y="56" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="12" font-weight="600" fill="#1a9c78">여기부터 측정값</text>
  <path d="M56 150 v10 h328 v-10" fill="none" stroke="#c3d1e2" stroke-width="1.4"/>
  <path d="M384 150 v10 h328 v-10" fill="none" stroke="#1a9c78" stroke-width="1.4"/>
  <text x="220" y="182" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="13" font-weight="700" fill="#0a1a33" text-anchor="middle">앞 8개 · 센서 상태</text>
  <text x="220" y="202" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="11.5" fill="#5b6b80" text-anchor="middle">통신 두절 · 배터리 · 신호 세기 · 고장 판정</text>
  <text x="548" y="182" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="13" font-weight="700" fill="#1a9c78" text-anchor="middle">뒤 8개 · 측정값</text>
  <text x="548" y="202" font-family="Pretendard, Noto Sans CJK KR, sans-serif" font-size="11.5" fill="#5b6b80" text-anchor="middle">Data 1 ~ Data 8 · 센서 종류마다 정의가 다름</text>
</svg>
<!--/DGM:reg-->
    <p class="dgm-cap"><b>그림 A-4.</b> 슬롯 하나에 할당되는 레지스터 16개의 구조.</p></div>
  <table>
    <thead>
      <tr><th class="c" style="width:13%">오프셋</th><th style="width:28%">항목</th><th>설명 및 해석 방법</th></tr>
    </thead>
    <tbody>
      <tr><td class="c mono">+0 ~ +1</td><td><b>센서 ID</b></td><td>2개 레지스터를 묶어 <b>32bit Signed Big-endian</b>으로 읽어야 실제 센서 ID가 나옵니다.</td></tr>
      <tr><td class="c mono">+2</td><td><b>Application ID</b></td><td>센서 종류 코드. 예: 온습도 43, 누수 4, CO₂ 106, 조도 107, 모션 플러스 138</td></tr>
      <tr><td class="c mono">+3</td><td><b>Data Age</b></td><td>마지막 데이터 수신 후 경과 시간(초). 통신 상태 판단의 기준값입니다.</td></tr>
      <tr><td class="c mono">+4</td><td><b>센서 동작 상태</b></td><td><b>1 = 정상 동작</b>, <b>0 = 비동작</b>(통신 단절 또는 고장). 알람 로직에 바로 활용합니다.</td></tr>
      <tr><td class="c mono">+5</td><td><b>임계값 도달 여부</b></td><td>1 = 임계값 도달, 0 = 평상 상태</td></tr>
      <tr><td class="c mono">+6</td><td><b>배터리 전압</b></td><td>읽은 값 <b>÷ 100</b>이 실제 전압(V). <b>2V 이하면 배터리 교체</b> 대상입니다.</td></tr>
      <tr><td class="c mono">+7</td><td><b>신호 세기</b></td><td>0 ~ 100 (%). 설치 위치 적정성 판단에 사용합니다.</td></tr>
      <tr><td class="c mono">+8 ~ +15</td><td><b>Data 1 ~ Data 8</b></td><td>센서가 실제로 측정한 값. <b>센서 종류마다 정의가 다릅니다</b>(부록 B 참조). 사용하지 않는 채널은 무효값(N/A)입니다.</td></tr>
    </tbody>
  </table>

  <div class="note">
    <span class="label">상위 시스템 설계 팁</span>
    앞 8개(상태 정보)만 따로 묶어 <b>설비 헬스 모니터링 태그</b>로 구성해 두면, 센서 고장 · 통신 두절 · 배터리 소진을
    측정값과 별개로 자동 감시할 수 있습니다. 특히 <b>+4(동작 상태)</b>와 <b>+3(Data Age)</b>를 조합하면
    "값은 있는데 갱신이 멈춘" 상황까지 잡아낼 수 있습니다.
  </div>
</section>

<section>
  <h2><span class="num">B</span>부록 B. 센서 타입별 데이터 정의</h2>

  <p>
    Data 1 ~ Data 8의 의미는 센서 종류에 따라 완전히 달라집니다. 이 장은 실제 Modbus Poll 화면과
    같은 시각의 플랫폼 화면을 나란히 놓고, 숫자가 어떻게 실제 값이 되는지 보여줍니다.
  </p>

  <h3>온습도 센서 (Application ID 43)</h3>

  <div class="figpair">
    <figure style="width:56%">
      <img src="figs/f_poll_th.jpg" alt="Modbus Poll에서 읽은 온습도 센서 16개 레지스터">
      <figcaption><b>그림 B-1.</b> 슬롯 1(40101~40116)에 등록된 온습도 센서의 실제 Modbus Poll 화면.</figcaption>
    </figure>
    <figure>
      <img src="figs/f_imonnit_th.jpg" alt="같은 센서의 플랫폼 화면">
      <figcaption><b>그림 B-2.</b> 같은 센서의 플랫폼 화면. <b>39.55% @ 22.9℃</b>로 표시되어 그림 B-1의 레지스터 값과 일치합니다.</figcaption>
    </figure>
  </div>

  <ul class="callouts">
    <li><span class="n">1</span><b>40101 = 692549</b> — 센서 ID입니다. 40101과 40102 두 칸을 32bit Signed Big-endian으로 읽은 결과이며, 센서 본체 스티커의 ID와 같습니다.</li>
    <li><span class="n">2</span><b>40103 = 43</b> — Application ID. 43은 온습도 센서를 뜻합니다. 이 값으로 슬롯에 어떤 센서가 붙었는지 프로그램이 스스로 판별할 수 있습니다.</li>
    <li><span class="n">3</span><b>40104 = 24</b> — Data Age. 마지막 수신 후 24초가 지났다는 뜻입니다. 이 값이 계속 커지기만 하면 통신이 끊긴 것입니다.</li>
    <li><span class="n">4</span><b>40107 = 321</b> — 배터리 전압. ÷100 하여 <b>3.21V</b>입니다. 2V 이하이면 교체 대상입니다.</li>
    <li><span class="n">5</span><b>40109 = 2291, 40110 = 3955</b> — 측정값입니다. 두 값 모두 <b>÷100</b> 하여 <b>온도 22.91℃, 습도 39.55 %RH</b>가 됩니다. 그림 B-2의 플랫폼 표시와 정확히 같습니다.</li>
  </ul>

  <table>
    <thead><tr><th class="c" style="width:18%">채널</th><th style="width:34%">값</th><th>비고</th></tr></thead>
    <tbody>
      <tr><td class="c mono">Data 1 (+8)</td><td>온도 × 100</td><td><b>섭씨(℃)로만 제공</b>됩니다. 화씨가 필요하면 상위 시스템에서 변환합니다.</td></tr>
      <tr><td class="c mono">Data 2 (+9)</td><td>상대습도(%RH) × 100</td><td>3955 → 39.55 %RH</td></tr>
      <tr><td class="c mono">Data 3 ~ 8</td><td>미사용 (N/A)</td><td>0이 표시되지만 의미 없는 값입니다.</td></tr>
    </tbody>
  </table>

  <h3>누수(물감지) 센서 (Application ID 4)</h3>

  <div class="figpair">
    <figure style="width:52%">
      <img src="figs/f_poll_water.jpg" alt="Modbus Poll에서 읽은 누수 센서 레지스터">
      <figcaption><b>그림 B-3.</b> 누수가 감지된 순간의 레지스터 값. <b>Data 1(40109)이 1</b>로 바뀌어 있습니다.</figcaption>
    </figure>
    <figure>
      <img src="figs/f_imonnit_water.jpg" alt="플랫폼에 표시된 Water Present 상태">
      <figcaption><b>그림 B-4.</b> 같은 시점 플랫폼 화면의 <b>Water Present</b> 표시. Modbus 값 1과 같은 사건입니다.</figcaption>
    </figure>
  </div>

  <table>
    <thead><tr><th class="c" style="width:18%">채널</th><th style="width:34%">값</th><th>비고</th></tr></thead>
    <tbody>
      <tr><td class="c mono">Data 1 (+8)</td><td><b>0 = 정상 / 1 = 누수 감지</b></td><td>PLC에서는 이 한 칸만 알람 접점으로 연결하면 됩니다.</td></tr>
      <tr><td class="c mono">Data 2 ~ 8</td><td>미사용 (not available)</td><td>누수 센서는 Data 1만 유효합니다.</td></tr>
    </tbody>
  </table>

  <h3>모션 플러스 센서 (Application ID 138)</h3>

  <figure style="max-width:66mm">
    <img src="figs/f_poll_motion.jpg" alt="Modbus Poll에서 읽은 모션 플러스 센서 레지스터">
    <figcaption>
      <b>그림 B-5.</b> 슬롯 2(40117~40132)에 등록된 모션 플러스 센서. 센서 ID 237036, Application ID 138이며
      40126 = 2634 → <b>온도 26.34℃</b>, 40127 = 6585 → <b>습도 65.85 %RH</b>로 읽습니다.
      <b>슬롯 2이므로 시작 주소가 40117</b>인 점에 주목하십시오.
    </figcaption>
  </figure>

  <table>
    <thead><tr><th class="c" style="width:18%">채널</th><th style="width:34%">값</th><th>비고</th></tr></thead>
    <tbody>
      <tr><td class="c mono">Data 1</td><td>모션 감지 여부</td><td>0 = 모션 없음 / 1 = 모션 감지</td></tr>
      <tr><td class="c mono">Data 2</td><td>온도 × 100</td><td>2634 → 26.34℃</td></tr>
      <tr><td class="c mono">Data 3</td><td>상대습도(%RH) × 100</td><td>6585 → 65.85 %RH</td></tr>
      <tr><td class="c mono">Data 4 ~ 8</td><td>미사용</td><td></td></tr>
    </tbody>
  </table>

  <h3>조도 센서 (Application ID 107) — 스케일 처리 주의</h3>
  <p>
    조도는 값의 범위가 넓어 <strong>Data 1과 Data 2 두 칸을 합쳐서</strong> 해석합니다.
    상위 시스템 로직을 짤 때 가장 실수가 잦은 부분이므로 화면 세 장으로 순서대로 보겠습니다.
  </p>

  <div class="figpair">
    <figure>
      <img src="figs/f_poll_lux_low.jpg" alt="조도가 낮을 때의 Modbus Poll 화면">
      <figcaption><b>그림 B-6. 일반 실내 조도</b> — Data 1(40109) = 0, Data 2(40110) = 34272.
        Data 1이 0이므로 <b>34272 ÷ 100 = 342.72 Lux</b>입니다.</figcaption>
    </figure>
    <figure>
      <img src="figs/f_poll_lux_hex.jpg" alt="조도가 높을 때 Data2를 HEX로 본 화면">
      <figcaption><b>그림 B-7. 조도가 높을 때</b> — Data 1 = 5, Data 2의 표시 형식을 HEX로 바꾸면 8080.
        두 값을 이어 붙여 <b>0x58080</b>이 됩니다.</figcaption>
    </figure>
  </div>

  <figure style="max-width:56mm">
    <img src="figs/f_rapidtables.jpg" alt="16진수 58080을 10진수로 변환한 결과">
    <figcaption>
      <b>그림 B-8.</b> 0x58080을 10진수로 변환하면 360576이고, ÷100 하여 <b>3,605.76 Lux</b>가 됩니다.
      (같은 방식으로 Data 1 = 14, Data 2 = 0x2600이면 0x142600 = 1,320,448 → <b>13,204.48 Lux</b>)
    </figcaption>
  </figure>

  <div class="note">
    <span class="label">PLC · BMS 구현 시 — 이 한 줄이면 끝납니다</span>
    위 두 경우는 결국 같은 식입니다. HEX 변환 없이 아래 계산만 넣으면 두 경우 모두 처리됩니다.<br>
    <b class="mono" style="font-size:10pt">조도(Lux) = (Data1 × 65536 + Data2) ÷ 100</b>
  </div>

  <h3>진동 · G-Force · 기울기(Tilt) · 공기질(PM) 센서</h3>
  <p>
    진동 계열(일반 진동, 정밀 진동, G-Force Max/Average), 기울기, 공기질 센서 역시 동일하게
    <strong>슬롯 시작 주소 기준 +8부터 8개 채널</strong>에 측정값이 실립니다. 축별 값, 최대 · 평균값 등 채널 구성이 모델마다 다르므로
    해당 센서의 정의 문서를 기준으로 매핑합니다.
  </p>

  <div class="note">
    <span class="label">어느 슬롯에 무슨 센서인지 헷갈릴 때</span>
    각 슬롯의 <b>+0/+1(센서 ID, 32bit Big-endian)</b>과 <b>+2(Application ID)</b>만 읽어보면 즉시 확인할 수 있습니다.
    센서 본체 스티커의 ID와 대조하면 슬롯 배치가 그대로 드러납니다.
  </div>
</section>

<section>
  <h2><span class="num">C</span>부록 C. 게이트웨이 설정 절차</h2>

  <p class="lead">
    이더넷 게이트웨이 기준 설정 순서입니다. <strong>순서 자체가 중요합니다.</strong>
    특히 IP 변경은 반드시 마지막이며, Default Server 해제를 빠뜨리면 Modbus 전용 운용이 정상 동작하지 않습니다.
    아래 각 단계에는 실제 화면을 함께 실었습니다.
  </p>

  <ol class="steps">
    <li>
      <b>Unlock 게이트웨이인지 확인</b>
      <span>Modbus TCP 전송을 위해서는 반드시 Unlock Ethernet Gateway 모델이어야 합니다.
      설정 화면에 <b>Read Only</b> 문구가 보이면 Modbus 설정이 불가능합니다.</span>
    </li>
    <li>
      <b>iMonnit 플랫폼에서 HTTP · Modbus TCP 옵션 활성화</b>
      <span>Read Only가 표시되어 수정이 안 될 경우, imonnit.com에 가입 후 게이트웨이를 등록(제품 ID / SC 코드 입력)하고
      Settings에서 HTTP 및 Modbus TCP를 활성화합니다. 이 작업은 <b>유동 IP(DHCP) 환경에서</b> 진행해야 하며,
      게이트웨이 아이콘이 <b>녹색(활성)</b>이어야 합니다. 설정 반영에 최대 5분이 걸리며, 게이트웨이의 Utility 버튼을 한 번 살짝 누르면 즉시 적용됩니다.</span>
    </li>
  </ol>

  <figure style="max-width:134mm">
    <img src="figs/f_imonnit_settings.jpg" alt="iMonnit 플랫폼의 게이트웨이 Settings 화면">
    <figcaption><b>그림 C-1.</b> iMonnit 플랫폼의 게이트웨이 설정 화면. 여기서 HTTP 인터페이스와 Modbus TCP 옵션을 켭니다.
      왼쪽 게이트웨이 아이콘이 <b>녹색</b>이어야 설정이 전달됩니다.</figcaption>
  </figure>

  <ol class="steps" start="3" style="counter-reset: st 2">
    <li>
      <b>게이트웨이에 할당된 IP 확인</b>
      <span>공유기 · 라우터의 관리자 페이지(보통 기기 뒷면에 <span class="mono">http://192.168.xx.1</span> 형태로 표기)에 접속해
      DHCP 할당 목록에서 게이트웨이가 받은 IP를 확인합니다.</span>
    </li>
  </ol>

  <figure style="max-width:134mm">
    <img src="figs/f_router_dhcp.jpg" alt="공유기 관리자 페이지의 DHCP 할당 목록">
    <figcaption><b>그림 C-2.</b> 공유기 관리자 페이지의 <b>DHCP 할당 목록</b>. 목록에서 게이트웨이 항목을 찾아 IP를 확인합니다.
      이 예시에서는 192.168.219.158이 할당되었습니다.</figcaption>
  </figure>

  <ol class="steps" start="4" style="counter-reset: st 3">
    <li>
      <b>웹브라우저로 게이트웨이 설정 페이지 접속</b>
      <span>PC와 게이트웨이가 <b>같은 네트워크</b>에 있어야 합니다. 접속 후 Gateway Configuration 영역에
      Read Only 문구가 없어야 정상이며, Settings 탭에서 아래 항목을 설정합니다.</span>
    </li>
  </ol>

  <div class="shotwrap">
    <figure style="max-width:104mm">
      <img src="figs/f_settings_lan.jpg" alt="Settings 탭의 Ethernet LAN 설정 화면">
      <figcaption><b>그림 C-3. Settings → Ethernet LAN</b></figcaption>
    </figure>
    <ul class="callouts">
      <li><span class="n">1</span><b>IP Address / Subnet Mask / Default Gateway / DNS Server</b> — 현장에서 지정받은 고정 IP를 입력하는 곳입니다. 다만 <b>이 항목은 맨 마지막에</b> 입력합니다(7단계 참조).</li>
      <li><span class="n">2</span><b>For DHCP: set all fields to 0.0.0.0</b> — 유동 IP로 쓰려면 네 칸을 모두 0.0.0.0으로 둡니다. 게이트웨이의 초기 상태가 이것입니다.</li>
      <li><span class="n">3</span><b>HTTP Interface = Enable</b> — 반드시 Enable이어야 이 설정 페이지에 계속 접속할 수 있습니다.</li>
      <li><span class="n">4</span><b>Save Changes</b> — 각 탭마다 저장 버튼이 따로 있습니다. 탭을 옮기기 전에 반드시 누릅니다.</li>
    </ul>
  </div>

  <ol class="steps" start="5" style="counter-reset: st 4">
    <li>
      <b>Settings → Wireless Network에서 센서 등록</b>
      <span>센서 본체 측면 스티커의 <b>ID와 SC 코드</b>를 입력해 등록합니다. 슬롯 1번부터 256번까지 사용할 수 있습니다.</span>
    </li>
  </ol>

  <div class="shotwrap">
    <figure style="max-width:96mm">
      <img src="figs/f_wireless.jpg" alt="Settings 탭의 Wireless Network 센서 등록 화면">
      <figcaption><b>그림 C-4. Settings → Wireless Network</b></figcaption>
    </figure>
    <ul class="callouts">
      <li><span class="n">1</span><b>Device ID</b> — 센서 측면 스티커의 ID를 입력합니다.</li>
      <li><span class="n">2</span><b>Security Code</b> — 같은 스티커의 SC 코드를 입력합니다. 대소문자를 구분합니다.</li>
      <li><span class="n">3</span><b>Slot Index [1–256] (Optional)</b> — <b>여기가 레지스터 주소를 결정합니다.</b> 비워두면 자동 배정되지만, 슬롯 번호를 직접 지정하면 원하는 주소에 센서를 고정할 수 있습니다(슬롯 3 → 40133).</li>
      <li><span class="n">4</span><b>Add Device</b> — 등록 실행. 등록된 센서는 Status 탭 하단 목록에서 확인됩니다.</li>
      <li><span class="n">5</span><b>Reform Now</b> — 센서 등록·삭제를 모두 마친 뒤 마지막에 한 번 눌러 센서 리스트를 갱신합니다. 이 버튼을 누르지 않으면 값이 올라오지 않는 경우가 있습니다.</li>
    </ul>
    <p style="font-size:9pt;color:#5b6b80;margin-top:2mm">
      삭제는 아래 <b>Remove Device From Network</b>에 Device ID를 넣고 Remove를 누릅니다.
      <b>Create Network Backup</b>으로 센서 등록 목록을 파일로 내려받아 두면 게이트웨이 교체 시 그대로 복원할 수 있습니다.
    </p>
  </div>

  <ol class="steps" start="6" style="counter-reset: st 5">
    <li>
      <b>Default Server 비활성화 및 하트비트 조정</b>
      <span>모넷 클라우드 플랫폼을 쓰지 않고 게이트웨이의 Modbus TCP만 사용한다면, 이 설정을 반드시 해야 합니다.
      <b>연동 실패 원인 1위</b>가 이 항목입니다.</span>
    </li>
  </ol>

  <div class="shotwrap">
    <figure style="max-width:102mm">
      <img src="figs/f_defaultserver.jpg" alt="Settings 탭의 Default Server 설정 화면">
      <figcaption><b>그림 C-5. Settings → Default Server</b></figcaption>
    </figure>
    <ul class="callouts">
      <li><span class="n">1</span><b>Default Server = Disable</b> — Modbus 전용으로 운용할 때는 반드시 Disable을 선택합니다. 화면처럼 Disable 쪽에 점이 찍혀 있어야 합니다.</li>
      <li><span class="n">2</span><b>Server Address = sensorsgateway.com</b> — 기본 서버 주소입니다. Disable 상태에서는 이 주소로 데이터를 보내지 않습니다.</li>
      <li><span class="n">3</span><b>Heartbeat (Minutes)</b> — 기본 5분에서 <b>1분(1.00)</b>으로 낮추는 것을 권장합니다. 값 갱신이 빨라집니다.</li>
      <li><span class="n">4</span><b>Save Changes</b> — 저장을 눌러야 반영됩니다.</li>
    </ul>
  </div>

  <ol class="steps" start="7" style="counter-reset: st 6">
    <li>
      <b>마지막에 고정 IP 설정</b>
      <span>게이트웨이의 초기 연결 옵션은 DHCP(유동)입니다. 고정 IP 현장에 설치하는 경우, 위 항목을 모두 마친 뒤
      <b>맨 마지막에</b> 그림 C-3의 ①에 현장 IP · 서브넷 · 게이트웨이를 입력합니다.
      IP를 먼저 바꾸면 그 즉시 설정 페이지에 접속할 수 없게 됩니다.</span>
    </li>
  </ol>

  <div class="note warn">
    <span class="label">연동이 안 될 때 가장 흔한 원인 3가지</span>
    ① Unlock 모델이 아니거나 iMonnit에서 Modbus TCP 옵션이 꺼져 있음 (Read Only 표시)<br>
    ② <b>Default Server를 Disable하지 않음</b> (그림 C-5 ①)<br>
    ③ IP를 먼저 바꾼 뒤 나머지 설정을 하려다 접속이 끊김 — IP는 항상 마지막입니다
  </div>

  <h3>설정 페이지에 접속이 안 될 때 — HTTP 인터페이스 강제 활성화</h3>

  <div class="figpair">
    <figure style="width:52%">
      <img src="figs/f_http_activate.jpg" alt="HTTP 인터페이스 활성화 절차 원문">
      <figcaption><b>그림 C-6.</b> 제품 문서에 기재된 HTTP 인터페이스 활성화 절차 원문입니다.</figcaption>
    </figure>
    <figure>
      <figcaption style="margin-top:0">
        <b>본체 조작 순서</b>
        <ol style="margin-top:2mm;padding-left:5mm;font-size:9pt;color:#33465e;line-height:1.7">
          <li>게이트웨이의 전원을 끕니다.</li>
          <li>본체의 <b>Utility 물리 버튼</b>을 누른 상태로 유지합니다.</li>
          <li>버튼을 누른 채 전원을 켭니다.</li>
          <li>약 5초 후 <b>세 개의 LED가 모두 켜지고 고정된 빨간색</b>으로 바뀌면 손을 뗍니다.</li>
          <li>이후 <b>2분 동안</b> 로컬 설정 페이지가 열립니다. 이 시간 안에 접속해 설정합니다.</li>
        </ol>
      </figcaption>
    </figure>
  </div>
</section>

<section>
  <h2><span class="num">D</span>부록 D. Modbus Poll 연동 검증</h2>

  <p class="lead">
    PLC · BMS에 붙이기 전에 <strong>PC의 Modbus 마스터 도구로 먼저 값을 확인</strong>하는 것을 강력히 권장합니다.
    이 단계에서 주소와 스케일을 확정해 두면, 상위 시스템 작업은 매핑만 남습니다.
    아래는 Modbus Poll 기준이며, 다른 도구도 항목 이름은 대부분 같습니다.
  </p>

  <h3>1단계 — Connection Setup (연결 설정)</h3>
  <div class="shotwrap">
    <figure style="max-width:104mm">
      <img src="figs/f_conn.jpg" alt="Modbus Poll의 Connection Setup 대화상자">
      <figcaption><b>그림 D-1.</b> Connection 메뉴 → Connect 를 선택하면 나오는 화면입니다.</figcaption>
    </figure>
    <ul class="callouts">
      <li><span class="n">1</span><b>Connection = Modbus TCP/IP</b> — 이더넷 게이트웨이는 이 항목을 선택합니다. 시리얼 게이트웨이라면 Serial Port를 선택하고 아래 Serial Settings를 사용합니다.</li>
      <li><span class="n">2</span><b>IP Address or Node Name</b> — 게이트웨이에 할당된 IP를 입력합니다(부록 C 그림 C-2에서 확인한 값).</li>
      <li><span class="n">3</span><b>Server Port = 502</b> — Modbus TCP 표준 포트입니다. 기본값 그대로 둡니다.</li>
      <li><span class="n">4</span><b>OK</b> — 연결합니다. 창 상단에 <b>Err = 0</b>이 유지되면 통신이 정상입니다.</li>
    </ul>
  </div>

  <h3>2단계 — Read/Write Definition (읽기 설정)</h3>
  <div class="shotwrap">
    <figure style="max-width:96mm">
      <img src="figs/f_rwdef.jpg" alt="Modbus Poll의 Read/Write Definition 대화상자">
      <figcaption><b>그림 D-2.</b> Setup 메뉴 → Read/Write Definition. 이 화면의 설정이 잘못되면
        상단에 <b>02 Illegal Data Address</b> 오류가 뜹니다.</figcaption>
    </figure>
    <ul class="callouts">
      <li><span class="n">1</span><b>Slave ID = 1</b> — 게이트웨이의 슬레이브 주소입니다.</li>
      <li><span class="n">2</span><b>Function = 03 Read Holding Registers (4x)</b> — 센서 데이터는 홀딩 레지스터에 있으므로 반드시 03번입니다.</li>
      <li><span class="n">3</span><b>Address = 101</b> — 슬롯 1번 센서. 화면 오른쪽에 <b>PLC address = 40101</b>이라고 자동 표시되어 맞게 넣었는지 바로 확인됩니다. 슬롯 2번은 117, 슬롯 3번은 133입니다.</li>
      <li><span class="n">4</span><b>Quantity = 16</b> — 센서 1대당 레지스터가 16개이므로 16을 넣습니다.</li>
      <li><span class="n">5</span><b>Rows = Fit to Quantity</b> — 16줄만 보이게 되어 화면이 깔끔해집니다.</li>
      <li><span class="n">6</span><b>PLC Addresses (Base 1) 체크</b> — 체크해야 101 → 40101로 해석됩니다. <b>이 체크를 빠뜨리면 주소가 한 칸씩 밀립니다.</b></li>
    </ul>
  </div>

  <h3>3단계 — 센서 ID로 슬롯 확인 (32bit 형식 변경)</h3>
  <div class="figpair">
    <figure>
      <img src="figs/f_format_menu.jpg" alt="Modbus Poll에서 표시 형식을 32bit Signed Big-endian으로 바꾸는 메뉴">
      <figcaption><b>그림 D-3.</b> 101과 102 두 줄을 함께 선택한 뒤 오른쪽 클릭 → <b>Format → 32 Bit Signed → Big-endian</b>을 선택합니다.</figcaption>
    </figure>
    <figure style="width:44%">
      <img src="figs/f_poll_id.jpg" alt="센서 ID가 표시된 Modbus Poll 화면">
      <figcaption><b>그림 D-4.</b> 형식을 바꾸면 101 칸에 센서 ID(254100)가 나타납니다. 103의 107은 조도 센서라는 뜻입니다.</figcaption>
    </figure>
  </div>

  <h3>4단계 — 값이 맞는지 확인하는 순서</h3>
  <ol class="steps">
    <li><b>센서 ID 대조</b><span>그림 D-4처럼 표시된 ID가 센서 본체 스티커의 ID와 같은지 확인합니다. 다르면 슬롯 배치를 잘못 본 것입니다.</span></li>
    <li><b>Application ID로 센서 종류 확인</b><span>103번 값이 센서 종류 코드입니다. 43이면 온습도, 4면 누수, 107이면 조도, 138이면 모션 플러스입니다.</span></li>
    <li><b>상태 레지스터로 통신 건전성 확인</b><span>105(동작 상태)가 1인지, 104(Data Age)가 센서 전송 주기 이내인지, 108(신호 세기)이 충분한지, 107(배터리)이 2V를 넘는지 확인합니다.</span></li>
    <li><b>측정값과 스케일 확정</b><span>109부터 순서대로 확인하며 실제 환경값과 비교합니다. 부록 B의 스케일 규칙(÷100, 조도 합성)을 여기서 확정해 상위 시스템에 반영합니다.</span></li>
    <li><b>브라우저 화면으로 교차 검증</b><span>게이트웨이 IP로 직접 접속하면 등록된 센서 목록과 최신 값이 보입니다. Modbus로 읽은 값과 대조하면 매핑 오류가 즉시 드러납니다.</span></li>
  </ol>

  <h3>여러 슬롯을 한 화면에서 보기</h3>
  <figure>
    <img src="figs/f_poll_4slots.jpg" alt="네 개의 슬롯을 동시에 표시한 Modbus Poll 화면">
    <figcaption>
      <b>그림 D-5.</b> Read/Write Definition을 여러 개 만들면 슬롯을 나란히 볼 수 있습니다.
      이 화면은 온습도 센서 4대가 <b>40101 / 40117 / 40133 / 40149</b> 네 슬롯에 등록된 상태입니다.
      현장 인수인계 전에 이렇게 전체를 한 번 펼쳐 확인해 두면 좋습니다.
    </figcaption>
  </figure>

  <div class="note">
    <span class="label">현장 인수인계 시</span>
    이 단계에서 확인한 <b>슬롯 ↔ 센서 ID ↔ 설치 위치 ↔ 레지스터 주소</b>를 한 장의 표로 정리해 두면,
    이후 센서 추가 · 교체 · 장애 대응이 훨씬 빨라집니다. 「도입 전 체크리스트」의 관리 대장 양식을 그대로 쓰셔도 됩니다.
  </div>
</section>

<section>
  <h2><span class="num">E</span>부록 E. 연동이 안 될 때</h2>

  <p class="lead">
    문서대로 해도 값이 올라오지 않는 경우가 있습니다. 대부분은 아래 다섯 가지 중 하나이며,
    <strong>먼저 1차 점검을 해보시고 그래도 해결되지 않으면</strong> 이 장의 요청서 양식대로 보내 주십시오.
    화면 캡처 두 장만 있으면 원인 파악이 훨씬 빨라집니다.
  </p>

  <h3>문의 전 1차 점검 5가지</h3>
  <table>
    <thead><tr><th class="c" style="width:8%">#</th><th style="width:34%">확인할 것</th><th>어디서 보는가</th></tr></thead>
    <tbody>
      <tr><td class="c">1</td><td><b>Read Only 문구가 있는가</b></td><td>게이트웨이 웹 화면 상단. 있으면 Unlock 모델이 아니거나 iMonnit에서 Modbus TCP가 꺼진 상태입니다. (「게이트웨이 선택 기준」 · 부록 C 2단계)</td></tr>
      <tr><td class="c">2</td><td><b>Default Server가 Disable인가</b></td><td>Settings → Default Server (그림 C-5 ①). Modbus 전용 운용 시 반드시 Disable입니다.</td></tr>
      <tr><td class="c">3</td><td><b>Modbus TCP가 On인가</b></td><td>Status 탭의 Gateway Services 표 (그림 4-1)</td></tr>
      <tr><td class="c">4</td><td><b>PC와 게이트웨이가 같은 네트워크인가</b></td><td>공유기 DHCP 목록에서 두 기기의 IP 대역 확인 (그림 C-2)</td></tr>
      <tr><td class="c">5</td><td><b>센서 등록 후 Reform Now를 눌렀는가</b></td><td>Settings → Wireless Network (그림 C-4 ⑤)</td></tr>
    </tbody>
  </table>

  <h3>증상별 점검 순서</h3>
  <table>
    <thead><tr><th style="width:30%">증상</th><th style="width:38%">먼저 확인할 것</th><th>참조</th></tr></thead>
    <tbody>
      <tr><td>게이트웨이 웹 화면에 접속이 안 됨</td><td>PC와 같은 네트워크인지, IP를 먼저 바꾸지 않았는지. 접속이 계속 안 되면 Utility 버튼으로 HTTP 인터페이스를 2분간 강제 활성화</td><td>부록 C 그림 C-6</td></tr>
      <tr><td>설정이 저장되지 않음 (Read Only)</td><td>Unlock 모델 여부, iMonnit에서 HTTP · Modbus TCP 활성화</td><td>「게이트웨이 선택 기준」 · 부록 C 2단계</td></tr>
      <tr><td>Modbus Poll에서 <b>02 Illegal Data Address</b></td><td>Function이 03인지, Address가 101인지, PLC Addresses (Base 1)에 체크했는지</td><td>부록 D 그림 D-2</td></tr>
      <tr><td>연결은 되는데 값이 전부 0</td><td>센서가 실제 등록되었는지, Reform Now를 눌렀는지, 슬롯 번호와 주소가 맞는지</td><td>부록 C 그림 C-4</td></tr>
      <tr><td>센서 ID가 이상한 숫자로 보임</td><td>101/102 두 칸을 32bit Signed Big-endian으로 읽었는지</td><td>부록 D 그림 D-3</td></tr>
      <tr><td>값은 있는데 갱신이 안 됨</td><td>Data Age가 계속 증가하는지, 신호 세기와 배터리 전압, 센서와 게이트웨이 거리</td><td>부록 A · 부록 B</td></tr>
      <tr><td>조도 값이 터무니없이 작게 나옴</td><td>Data 1을 빼고 Data 2만 쓰고 있지 않은지. (Data1 × 65536 + Data2) ÷ 100</td><td>부록 B 그림 B-6~B-8</td></tr>
      <tr><td>온도가 2291처럼 100배로 나옴</td><td>정상입니다. ÷100 하여 22.91℃로 씁니다.</td><td>부록 B 그림 B-1</td></tr>
      <tr><td>고정 IP 입력 후 접속 불가</td><td>IP는 항상 마지막에 설정. 유동 IP 환경에서 재설정 후 다시 진행</td><td>부록 C 7단계</td></tr>
    </tbody>
  </table>

  <h3>기술지원 요청서 (작성 후 그대로 보내 주십시오)</h3>
  <table>
    <thead><tr><th style="width:34%">항목</th><th>기재란</th></tr></thead>
    <tbody>
      <tr><td>회사명 / 현장명</td><td>&nbsp;</td></tr>
      <tr><td>담당자 성함 / 연락처 / 이메일</td><td>&nbsp;</td></tr>
      <tr><td>게이트웨이 모델 (이더넷 / 시리얼 모드버스)</td><td>&nbsp;</td></tr>
      <tr><td>게이트웨이 ID (설정 화면 상단 표시)</td><td>&nbsp;</td></tr>
      <tr><td>펌웨어 버전 (설정 화면 우하단 표시)</td><td>&nbsp;</td></tr>
      <tr><td>등록된 센서 종류 / 수량 / 슬롯 번호</td><td>&nbsp;</td></tr>
      <tr><td>상위 시스템 (PLC · BMS 제조사 / 모델)</td><td>&nbsp;</td></tr>
      <tr><td>네트워크 (고정 IP / DHCP, 할당 IP)</td><td>&nbsp;</td></tr>
      <tr><td>증상 — 무엇이, 언제부터, 어떻게</td><td>&nbsp;</td></tr>
      <tr><td>이미 시도해 본 것 (위 1차 점검 결과)</td><td>&nbsp;</td></tr>
      <tr><td>재현 여부 (항상 / 가끔 / 특정 시간대)</td><td>&nbsp;</td></tr>
    </tbody>
  </table>

  <div class="note">
    <span class="label">함께 보내 주시면 좋은 화면 캡처 3장</span>
    ① 게이트웨이 웹 화면의 <b>Status 탭 전체</b> (그림 4-1 형태 — IP와 Modbus TCP On/Off가 함께 보입니다)<br>
    ② Settings → <b>Default Server 화면</b> (그림 C-5 형태)<br>
    ③ Modbus Poll의 <b>Read/Write Definition 창과 값 화면</b> (그림 D-2 · D-5 형태 — 상단 오류 문구까지 보이게)<br>
    이 세 장이면 대부분의 원인이 캡처만으로 파악됩니다.
  </div>

  <div class="end">
    <h3>기술지원 · 현장 구성 문의</h3>
    <p>연동 구성 검토, 레지스터 매핑표 초안 작성, 설치 전 사전 설정, Modbus Poll 검증 절차 안내까지 지원합니다.</p>
    <p>요청서와 화면 캡처를 함께 보내 주시면 회신이 빨라집니다.</p>
    <div class="info">
      <b>전화</b> 02-2088-1454 &nbsp;(평일 09:00 – 18:00 · 점심 12:00 – 13:00)<br>
      <b>이메일</b> korea@monnit.com<br>
      <b>회사</b> 주식회사 모넷코리아 (Monnit Korea)<br>
      <b>주소</b> 서울시 서초구 효령로 380 세안빌딩 2층<br>
      <b>제품 정보</b> www.monnit.com &nbsp;|&nbsp; 플랫폼 www.imonnit.com
    </div>
  </div>
</section>

<section>
  <h2><span class="num">F</span>부록 F. 자주 묻는 질문 · 사양</h2>

  <div class="faq">
    <div class="q">기존 PLC 프로그램을 많이 수정해야 하나요?</div>
    <div class="a">아니요. 게이트웨이는 표준 Modbus 슬레이브로 동작하므로, 다른 Modbus 계측기를 추가할 때와 동일합니다.
      필요한 작업은 레지스터 주소를 태그에 매핑하고, 일부 센서의 스케일(÷100, 조도 합성)을 반영하는 정도입니다.</div>
  </div>

  <div class="faq">
    <div class="q">인터넷 연결 없이 폐쇄망에서도 쓸 수 있나요?</div>
    <div class="a">가능합니다. 클라우드 플랫폼을 사용하지 않는 경우 Default Server를 Disable로 설정하고
      로컬 Modbus 통신만으로 운용합니다. 다만 최초 Modbus TCP 옵션 활성화 시점에는 iMonnit 접속이 필요할 수 있으므로,
      <b>설치 전 사무실 등 인터넷 환경에서 설정을 마친 뒤</b> 현장에 반입하는 것을 권장합니다.</div>
  </div>

  <div class="faq">
    <div class="q">센서 하나가 통신이 끊기면 상위에서 알 수 있나요?</div>
    <div class="a">알 수 있습니다. 각 슬롯의 <b>동작 상태 레지스터가 0</b>으로 바뀌고, <b>Data Age</b>가 계속 증가합니다.
      이 두 값을 상위 시스템 알람 조건으로 잡아두면 센서 장애를 자동으로 감지합니다.</div>
  </div>

  <div class="faq">
    <div class="q">배터리는 언제 교체하나요?</div>
    <div class="a">배터리 전압 레지스터 값을 100으로 나눈 값이 실제 전압입니다. <b>2V 이하이면 교체 대상</b>으로 판단합니다.
      상위 시스템에 예방 알람으로 등록해 두면 순회 점검 없이 관리할 수 있습니다.</div>
  </div>

  <div class="faq">
    <div class="q">센서를 나중에 추가하면 주소가 밀리나요?</div>
    <div class="a">밀리지 않습니다. 슬롯 번호에 주소가 고정되어 있으므로, 새 센서를 비어 있는 슬롯에 등록하면
      기존 매핑은 그대로 유지됩니다. 등록 시 <b>Slot Index</b>를 직접 지정하면 원하는 주소에 고정할 수 있고,
      등록 후에는 <b>Reform Now</b>로 센서 리스트를 갱신하십시오.</div>
  </div>

  <div class="faq">
    <div class="q">온도를 화씨로 받을 수 있나요?</div>
    <div class="a">게이트웨이는 섭씨(℃)로만 제공합니다. 화씨가 필요하면 상위 시스템에서 변환 로직을 넣어야 합니다.</div>
  </div>

  <div class="faq">
    <div class="q">게이트웨이를 교체하면 센서를 다시 다 등록해야 하나요?</div>
    <div class="a">Settings → Wireless Network의 <b>Create Network Backup</b>으로 등록 목록을 파일로 받아 두면,
      새 게이트웨이에서 <b>Restore Network Backup</b>으로 그대로 복원할 수 있습니다. 설치 완료 시점에 한 번 받아 두시길 권합니다.</div>
  </div>

  <h3>MONNIT 시리얼 모드버스 게이트웨이 주요 사양</h3>
  <table>
    <thead><tr><th style="width:30%">항목</th><th>사양</th></tr></thead>
    <tbody>
      <tr><td>수용 센서 수</td><td>게이트웨이당 최대 50대</td></tr>
      <tr><td>지원 프로토콜</td><td>Modbus RTU / ASCII (시리얼)</td></tr>
      <tr><td>통신 인터페이스</td><td>RS-232C (TXD, RXD, GND) / RS-485 (D+, D−, GND) — 점퍼로 선택</td></tr>
      <tr><td>무선 전송 거리</td><td>비가시(NLOS) 환경 1,200ft 이상 (환경에 따라 상이)</td></tr>
      <tr><td>무선 방식</td><td>900MHz FHSS, 868 / 433MHz 대역 지원</td></tr>
      <tr><td>보안</td><td>Encrypt-RF® (256-bit 키 교환 + AES-128)</td></tr>
      <tr><td>메시지 메모리</td><td>16,000 센서 메시지</td></tr>
      <tr><td>안테나</td><td>SMA 커넥터, 표준 이득 5.0 dBi</td></tr>
      <tr><td>입력 전압</td><td>4.5 ~ 36.0 VDC (최소 100mA, 500mA 권장)</td></tr>
      <tr><td>동작 · 보관 온도</td><td>−40℃ ~ +85℃</td></tr>
      <tr><td>함체 등급</td><td>NEMA 4X / IP65, UV 안정화 폴리카보네이트</td></tr>
      <tr><td>크기 · 무게</td><td>179.6 × 90.7 × 41.3 mm · 약 454g (16 oz)</td></tr>
      <tr><td>표시등</td><td>무선 활동 / 유선 활동 / 시스템 상태 LED</td></tr>
    </tbody>
  </table>

  <div class="note warn">
    <span class="label">사용 환경 주의</span>
    상용 등급 제품은 일반적인 온도 · 습도 · 기압 환경을 전제로 설계되었습니다.
    부식성 · 환원성 가스(염소, 황화수소, 암모니아, 질소산화물 등), 휘발성 · 인화성 가스, 다량의 분진,
    고압 · 저압, 침수 또는 과도한 습기, 염수 · 유류 · 화학액 · 유기용제 환경, 극심한 진동이 있는 장소에서는 사용을 피하십시오.
    지정된 온도 범위를 벗어나면 특성 저하와 고장의 원인이 됩니다.
  </div>

  <p style="margin-top:6mm;font-size:8.2pt;color:#8a95a6;line-height:1.7;">
    본 백서는 Monnit 무선센서 및 게이트웨이 제품 자료와 국내 설치 사례를 바탕으로 작성되었습니다.
    본문의 화면 캡처에 표시된 IP · 센서 ID · 측정값은 캡처 당시의 실제 값이며, 독자의 현장에서는 다르게 표시됩니다.
    레지스터 정의 및 사양은 제품 모델과 펌웨어 버전에 따라 달라질 수 있으므로, 실제 적용 시에는 해당 제품의 최신 정의 문서를 기준으로 하시기 바랍니다.
    Monnit, iMonnit, ALTA, Encrypt-RF는 Monnit Corporation의 상표입니다.
  </p>
</section>

</body>
</html>
